{
    "@context": {
        "rdf": "http://www.w3.org/1999/02/22-rdf-syntax-ns#",
        "cim": "http://ucaiug.org/ns/CIM#",
        "eu": "http://iec.ch/TC57/CIM100-European#",
        "dcterms": "http://purl.org/dc/terms/",
        "dcat": "http://www.w3.org/ns/dcat#",
        "prov": "http://www.w3.org/ns/prov#",
        "xsd": "http://www.w3.org/2001/XMLSchema#"
    },
    "@graph": [
        {
            "@id": "urn:uuid:087DDDF0-FFF1-4998-806E-6E9FCAA3A6BD",
            "@type": "cim:IEC61970CIMVersion",
            "cim:IEC61970CIMVersion.date": "2019-04-01",
            "cim:IEC61970CIMVersion.version": "IEC61970CIM100"
        },
        {
            "@id": "urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D",
            "@type": "cim:CoordinateSystem",
            "cim:CoordinateSystem.crsUrn": "OpenDSSLocalBusCoordinates",
            "cim:IdentifiedObject.mRID": "1AF2A953-B244-4D6D-9E95-002C1E1D084D",
            "cim:IdentifiedObject.name": "ieee13nodeckt_CrsUrn"
        },
        {
            "@id": "urn:uuid:73C512BD-7249-4F50-50DA-D93849B89C43",
            "@type": "cim:GeographicalRegion",
            "cim:IdentifiedObject.mRID": "73C512BD-7249-4F50-50DA-D93849B89C43",
            "cim:IdentifiedObject.name": "IEEE"
        },
        {
            "@id": "urn:uuid:ABEB635F-729D-24BF-B8A4-E2EF268D8B9E",
            "@type": "cim:SubGeographicalRegion",
            "cim:SubGeographicalRegion.Region": {
                "@id": "73c512bd-7249-4f50-50da-d93849b89c43",
                "@type": "GeographicalRegion"
            },
            "cim:IdentifiedObject.mRID": "ABEB635F-729D-24BF-B8A4-E2EF268D8B9E",
            "cim:IdentifiedObject.name": "Small"
        },
        {
            "@id": "urn:uuid:6C62C905-6FC7-653D-9F1E-1340F974A587",
            "@type": "cim:Substation",
            "cim:Substation.Region": {
                "@id": "abeb635f-729d-24bf-b8a4-e2ef268d8b9e",
                "@type": "SubGeographicalRegion"
            },
            "cim:IdentifiedObject.mRID": "6C62C905-6FC7-653D-9F1E-1340F974A587",
            "cim:IdentifiedObject.name": "IEEE13"
        },
        {
            "@id": "urn:uuid:8E4E3C92-0B7A-4F74-8FD2-CC10F74E452F",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "8E4E3C92-0B7A-4F74-8FD2-CC10F74E452F",
            "cim:IdentifiedObject.name": "ieee13nodeckt_Location"
        },
        {
            "@id": "urn:uuid:83FA529E-9B45-4022-BD00-3E9867EFD55D",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "83FA529E-9B45-4022-BD00-3E9867EFD55D",
            "cim:IdentifiedObject.name": "school_Loc"
        },
        {
            "@id": "urn:uuid:EF80FC47-029B-401F-9E63-45BE7AB0530B",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "EF80FC47-029B-401F-9E63-45BE7AB0530B",
            "cim:IdentifiedObject.name": "house_Loc"
        },
        {
            "@id": "urn:uuid:34199075-733E-4B94-9EC2-50DD84C1D8D5",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "34199075-733E-4B94-9EC2-50DD84C1D8D5",
            "cim:IdentifiedObject.name": "school_Loc"
        },
        {
            "@id": "urn:uuid:93EB27C8-6DFD-45DA-AA67-90458A26E7A6",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "93EB27C8-6DFD-45DA-AA67-90458A26E7A6",
            "cim:IdentifiedObject.name": "batidle_Loc"
        },
        {
            "@id": "urn:uuid:0F434724-42D6-4F82-855E-0BE55C717FF0",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "0F434724-42D6-4F82-855E-0BE55C717FF0",
            "cim:IdentifiedObject.name": "house_Loc"
        },
        {
            "@id": "urn:uuid:3818472D-6569-4901-849F-D5A68F6CDC24",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "3818472D-6569-4901-849F-D5A68F6CDC24",
            "cim:IdentifiedObject.name": "source_Loc"
        },
        {
            "@id": "urn:uuid:62A249A4-4BF9-42BB-9E0A-06D132216D9A",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "62A249A4-4BF9-42BB-9E0A-06D132216D9A",
            "cim:IdentifiedObject.name": "cap1_Loc"
        },
        {
            "@id": "urn:uuid:FC53E92B-32FE-4DE3-B77D-BE8D4364B5F8",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "FC53E92B-32FE-4DE3-B77D-BE8D4364B5F8",
            "cim:IdentifiedObject.name": "cap2_Loc"
        },
        {
            "@id": "urn:uuid:6CE06D43-8DE4-4C72-B059-F71EAE02DDDD",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "6CE06D43-8DE4-4C72-B059-F71EAE02DDDD",
            "cim:IdentifiedObject.name": "sub3_Loc"
        },
        {
            "@id": "urn:uuid:E66D540C-0FB1-429C-942B-6AE5A7B86619",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "E66D540C-0FB1-429C-942B-6AE5A7B86619",
            "cim:IdentifiedObject.name": "reg1_Loc"
        },
        {
            "@id": "urn:uuid:32D47459-6FDA-47C8-AE69-6F59CCCB0BE9",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "32D47459-6FDA-47C8-AE69-6F59CCCB0BE9",
            "cim:IdentifiedObject.name": "reg2_Loc"
        },
        {
            "@id": "urn:uuid:16F0DA5A-A603-45D1-B14B-DA3EFF209FD3",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "16F0DA5A-A603-45D1-B14B-DA3EFF209FD3",
            "cim:IdentifiedObject.name": "reg3_Loc"
        },
        {
            "@id": "urn:uuid:6D30F773-D772-465C-9A4C-41624B283C2C",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "6D30F773-D772-465C-9A4C-41624B283C2C",
            "cim:IdentifiedObject.name": "xfm1_Loc"
        },
        {
            "@id": "urn:uuid:AB09CC43-A30F-48C3-B55B-0558CE61C579",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "AB09CC43-A30F-48C3-B55B-0558CE61C579",
            "cim:IdentifiedObject.name": "tpoletop_Loc"
        },
        {
            "@id": "urn:uuid:3A63B621-3FA6-4805-96F9-DD57A7F88ACF",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "3A63B621-3FA6-4805-96F9-DD57A7F88ACF",
            "cim:IdentifiedObject.name": "650632_Loc"
        },
        {
            "@id": "urn:uuid:216C1943-900F-4939-92FE-A3A4817363D8",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "216C1943-900F-4939-92FE-A3A4817363D8",
            "cim:IdentifiedObject.name": "632670_Loc"
        },
        {
            "@id": "urn:uuid:BE71BF98-CD79-4A6D-804B-6729A6EB8020",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "BE71BF98-CD79-4A6D-804B-6729A6EB8020",
            "cim:IdentifiedObject.name": "670671_Loc"
        },
        {
            "@id": "urn:uuid:6E6EDB91-07A8-46E9-BDC5-733EAB0552F7",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "6E6EDB91-07A8-46E9-BDC5-733EAB0552F7",
            "cim:IdentifiedObject.name": "671680_Loc"
        },
        {
            "@id": "urn:uuid:3D3B02A5-E9D5-45F0-9506-22B098EDA261",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "3D3B02A5-E9D5-45F0-9506-22B098EDA261",
            "cim:IdentifiedObject.name": "632633_Loc"
        },
        {
            "@id": "urn:uuid:E85D20C3-84EA-43F6-9D31-5239FAB00019",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "E85D20C3-84EA-43F6-9D31-5239FAB00019",
            "cim:IdentifiedObject.name": "632645_Loc"
        },
        {
            "@id": "urn:uuid:89C21411-D107-454A-93B0-0905893DD27D",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "89C21411-D107-454A-93B0-0905893DD27D",
            "cim:IdentifiedObject.name": "645646_Loc"
        },
        {
            "@id": "urn:uuid:F302E764-FCD7-41AF-903E-42A4F0045EEF",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "F302E764-FCD7-41AF-903E-42A4F0045EEF",
            "cim:IdentifiedObject.name": "692675_Loc"
        },
        {
            "@id": "urn:uuid:58246081-FEDB-4DE7-8173-C408CFE3803E",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "58246081-FEDB-4DE7-8173-C408CFE3803E",
            "cim:IdentifiedObject.name": "671684_Loc"
        },
        {
            "@id": "urn:uuid:5A4B421C-35AA-45FA-B364-43236D22BCEE",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "5A4B421C-35AA-45FA-B364-43236D22BCEE",
            "cim:IdentifiedObject.name": "684611_Loc"
        },
        {
            "@id": "urn:uuid:CF03D366-44AC-4088-B698-D42F4E39D8C4",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "CF03D366-44AC-4088-B698-D42F4E39D8C4",
            "cim:IdentifiedObject.name": "684652_Loc"
        },
        {
            "@id": "urn:uuid:7522F97F-CF73-4B94-BD26-B5E4E7B3AC04",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "7522F97F-CF73-4B94-BD26-B5E4E7B3AC04",
            "cim:IdentifiedObject.name": "671692_Loc"
        },
        {
            "@id": "urn:uuid:085BBE1F-FF95-4260-A9D2-8D2F1A8EA9A3",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "085BBE1F-FF95-4260-A9D2-8D2F1A8EA9A3",
            "cim:IdentifiedObject.name": "brkr1_Loc"
        },
        {
            "@id": "urn:uuid:9702BD06-90C3-40B5-9311-47FA1C2A9811",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "9702BD06-90C3-40B5-9311-47FA1C2A9811",
            "cim:IdentifiedObject.name": "fuse1_Loc"
        },
        {
            "@id": "urn:uuid:5DEC8E61-DFE8-4506-BD5A-5CBCBB6532EE",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "5DEC8E61-DFE8-4506-BD5A-5CBCBB6532EE",
            "cim:IdentifiedObject.name": "rec1_Loc"
        },
        {
            "@id": "urn:uuid:DC47C3ED-EF6A-4D32-916E-36D33DD338FC",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "DC47C3ED-EF6A-4D32-916E-36D33DD338FC",
            "cim:IdentifiedObject.name": "sect1_Loc"
        },
        {
            "@id": "urn:uuid:A1B4F004-D48C-43A3-8DE8-E22CF6FB28AD",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "A1B4F004-D48C-43A3-8DE8-E22CF6FB28AD",
            "cim:IdentifiedObject.name": "671_Loc"
        },
        {
            "@id": "urn:uuid:E17D6B98-44E7-4746-8605-BF75E6AC6277",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "E17D6B98-44E7-4746-8605-BF75E6AC6277",
            "cim:IdentifiedObject.name": "634a_Loc"
        },
        {
            "@id": "urn:uuid:952BE5EC-68EC-46CA-9290-6BCD9BE00A0C",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "952BE5EC-68EC-46CA-9290-6BCD9BE00A0C",
            "cim:IdentifiedObject.name": "634b_Loc"
        },
        {
            "@id": "urn:uuid:FC973B3E-2AC2-4C61-804D-6CF40FFF3CC0",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "FC973B3E-2AC2-4C61-804D-6CF40FFF3CC0",
            "cim:IdentifiedObject.name": "634c_Loc"
        },
        {
            "@id": "urn:uuid:7DB84AEE-89EE-4C77-BEFA-E58CB10FADA1",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "7DB84AEE-89EE-4C77-BEFA-E58CB10FADA1",
            "cim:IdentifiedObject.name": "645_Loc"
        },
        {
            "@id": "urn:uuid:9E735173-F2E5-408C-8279-54ED0D3BBDD1",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "9E735173-F2E5-408C-8279-54ED0D3BBDD1",
            "cim:IdentifiedObject.name": "646_Loc"
        },
        {
            "@id": "urn:uuid:0A390CC2-AFE7-477C-8D42-63EE609F842B",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "0A390CC2-AFE7-477C-8D42-63EE609F842B",
            "cim:IdentifiedObject.name": "692_Loc"
        },
        {
            "@id": "urn:uuid:EA84B9C8-A620-487E-89E7-A55984E71968",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "EA84B9C8-A620-487E-89E7-A55984E71968",
            "cim:IdentifiedObject.name": "675a_Loc"
        },
        {
            "@id": "urn:uuid:68234FFD-2C36-4D95-9E00-74CEB6ED0995",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "68234FFD-2C36-4D95-9E00-74CEB6ED0995",
            "cim:IdentifiedObject.name": "675b_Loc"
        },
        {
            "@id": "urn:uuid:5F4F5E06-9447-448B-8DE4-F4E22AA34576",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "5F4F5E06-9447-448B-8DE4-F4E22AA34576",
            "cim:IdentifiedObject.name": "675c_Loc"
        },
        {
            "@id": "urn:uuid:08866A9B-A318-4DA1-83FE-16EAD7927BA9",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "08866A9B-A318-4DA1-83FE-16EAD7927BA9",
            "cim:IdentifiedObject.name": "611_Loc"
        },
        {
            "@id": "urn:uuid:8515F6BA-7A0F-424B-AF83-F41950CE8FD6",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "8515F6BA-7A0F-424B-AF83-F41950CE8FD6",
            "cim:IdentifiedObject.name": "652_Loc"
        },
        {
            "@id": "urn:uuid:F75309B4-3341-4B2F-B55A-3B93C934CC3F",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "F75309B4-3341-4B2F-B55A-3B93C934CC3F",
            "cim:IdentifiedObject.name": "670a_Loc"
        },
        {
            "@id": "urn:uuid:FAD8DFE7-AB35-4DC5-B9EC-63F15CE2BE92",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "FAD8DFE7-AB35-4DC5-B9EC-63F15CE2BE92",
            "cim:IdentifiedObject.name": "670b_Loc"
        },
        {
            "@id": "urn:uuid:D6E129D9-385E-46D5-B6D3-81ECB2D2BE17",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "D6E129D9-385E-46D5-B6D3-81ECB2D2BE17",
            "cim:IdentifiedObject.name": "670c_Loc"
        },
        {
            "@id": "urn:uuid:0C4D68BF-AC73-45C8-B2BD-FF3BFBCD20E1",
            "@type": "cim:Location",
            "cim:Location.CoordinateSystem": {
                "@id": "1af2a953-b244-4d6d-9e95-002c1e1d084d",
                "@type": "CoordinateSystem"
            },
            "cim:IdentifiedObject.mRID": "0C4D68BF-AC73-45C8-B2BD-FF3BFBCD20E1",
            "cim:IdentifiedObject.name": "house_Loc"
        },
        {
            "@id": "urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62",
            "@type": "cim:Feeder",
            "cim:Feeder.NormalEnergizingSubstation": {
                "@id": "6c62c905-6fc7-653d-9f1e-1340f974a587",
                "@type": "Substation"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "8e4e3c92-0b7a-4f74-8fd2-cc10f74e452f",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "49AD8E07-3BF9-A4E2-CB8F-C3722F837B62",
            "cim:IdentifiedObject.name": "ieee13nodeckt"
        },
        {
            "@id": "urn:uuid:EC7F968E-2EDE-4007-B5AB-6DB38E4113FB",
            "@type": "cim:OperationalLimitType",
            "cim:OperationalLimitType.acceptableDuration": "5000000000.0",
            "cim:OperationalLimitType.direction": "http://iec.ch/TC57/CIM100#:OperationalLimitDirectionKind.absoluteValue",
            "cim:IdentifiedObject.mRID": "EC7F968E-2EDE-4007-B5AB-6DB38E4113FB",
            "cim:IdentifiedObject.name": "ieee13nodeckt_NormAmpsType"
        },
        {
            "@id": "urn:uuid:9CA1FF05-F0F2-4D79-8241-4C681DD0F746",
            "@type": "cim:OperationalLimitType",
            "cim:OperationalLimitType.acceptableDuration": "7200.0",
            "cim:OperationalLimitType.direction": "http://iec.ch/TC57/CIM100#:OperationalLimitDirectionKind.absoluteValue",
            "cim:IdentifiedObject.mRID": "9CA1FF05-F0F2-4D79-8241-4C681DD0F746",
            "cim:IdentifiedObject.name": "ieee13nodeckt_EmergencyAmpsType"
        },
        {
            "@id": "urn:uuid:37760DA6-EE8A-4CA5-9A93-75EA7134E927",
            "@type": "cim:OperationalLimitType",
            "cim:OperationalLimitType.acceptableDuration": "5000000000.0",
            "cim:OperationalLimitType.direction": "http://iec.ch/TC57/CIM100#:OperationalLimitDirectionKind.high",
            "cim:IdentifiedObject.mRID": "37760DA6-EE8A-4CA5-9A93-75EA7134E927",
            "cim:IdentifiedObject.name": "ieee13nodeckt_RangeAHiType"
        },
        {
            "@id": "urn:uuid:9C12D8F5-097B-40F8-86F8-1D8F49665C00",
            "@type": "cim:OperationalLimitType",
            "cim:OperationalLimitType.acceptableDuration": "5000000000.0",
            "cim:OperationalLimitType.direction": "http://iec.ch/TC57/CIM100#:OperationalLimitDirectionKind.low",
            "cim:IdentifiedObject.mRID": "9C12D8F5-097B-40F8-86F8-1D8F49665C00",
            "cim:IdentifiedObject.name": "ieee13nodeckt_RangeALoType"
        },
        {
            "@id": "urn:uuid:976BC86A-5BBF-4308-94AD-71855D644ECB",
            "@type": "cim:OperationalLimitType",
            "cim:OperationalLimitType.acceptableDuration": "86400.0",
            "cim:OperationalLimitType.direction": "http://iec.ch/TC57/CIM100#:OperationalLimitDirectionKind.high",
            "cim:IdentifiedObject.mRID": "976BC86A-5BBF-4308-94AD-71855D644ECB",
            "cim:IdentifiedObject.name": "ieee13nodeckt_RangeBHiType"
        },
        {
            "@id": "urn:uuid:9B47782C-B78D-4627-82EF-4B87CAD7142E",
            "@type": "cim:OperationalLimitType",
            "cim:OperationalLimitType.acceptableDuration": "86400.0",
            "cim:OperationalLimitType.direction": "http://iec.ch/TC57/CIM100#:OperationalLimitDirectionKind.low",
            "cim:IdentifiedObject.mRID": "9B47782C-B78D-4627-82EF-4B87CAD7142E",
            "cim:IdentifiedObject.name": "ieee13nodeckt_RangeBLoType"
        },
        {
            "@id": "urn:uuid:A7580663-0A6B-43E7-B1DF-45A4D25F0F97",
            "@type": "cim:BaseVoltage",
            "cim:BaseVoltage.nominalVoltage": "115000.0",
            "cim:IdentifiedObject.mRID": "A7580663-0A6B-43E7-B1DF-45A4D25F0F97",
            "cim:IdentifiedObject.name": "BaseV_115.0000"
        },
        {
            "@id": "urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D",
            "@type": "cim:BaseVoltage",
            "cim:BaseVoltage.nominalVoltage": "4160.0",
            "cim:IdentifiedObject.mRID": "2A158E0C-CD01-4A50-AEBA-59D761FCF15D",
            "cim:IdentifiedObject.name": "BaseV_4.1600"
        },
        {
            "@id": "urn:uuid:E2C65193-0992-4022-B177-DAA954A56960",
            "@type": "cim:BaseVoltage",
            "cim:BaseVoltage.nominalVoltage": "13200.0",
            "cim:IdentifiedObject.mRID": "E2C65193-0992-4022-B177-DAA954A56960",
            "cim:IdentifiedObject.name": "BaseV_13.2000"
        },
        {
            "@id": "urn:uuid:11A577F8-F9E2-41D1-81E3-6CF46A310F5C",
            "@type": "cim:BaseVoltage",
            "cim:BaseVoltage.nominalVoltage": "480.0",
            "cim:IdentifiedObject.mRID": "11A577F8-F9E2-41D1-81E3-6CF46A310F5C",
            "cim:IdentifiedObject.name": "BaseV_0.4800"
        },
        {
            "@id": "urn:uuid:D5404A34-509A-41B1-8CAA-44712A11F6C6",
            "@type": "cim:BaseVoltage",
            "cim:BaseVoltage.nominalVoltage": "208.0",
            "cim:IdentifiedObject.mRID": "D5404A34-509A-41B1-8CAA-44712A11F6C6",
            "cim:IdentifiedObject.name": "BaseV_0.2080"
        },
        {
            "@id": "urn:uuid:D854B83E-F5A9-46CC-BF64-05EA5F7DBF4B",
            "@type": "cim:OperationalLimitSet",
            "cim:OperationalLimitSet.ConnectivityNode": {
                "@id": "a8a25b50-3ae3-4a31-a18b-b3fa13397ed3",
                "@type": "ConnectivityNode"
            },
            "cim:IdentifiedObject.mRID": "D854B83E-F5A9-46CC-BF64-05EA5F7DBF4B",
            "cim:IdentifiedObject.name": "OpLimV_115.0000"
        },
        {
            "@id": "urn:uuid:8BA33FAD-F0EB-453F-93DD-8780D865B125",
            "@type": "cim:OperationalLimitSet",
            "cim:OperationalLimitSet.ConnectivityNode": {
                "@id": "2a6dc4dd-d3dc-434d-a187-d2c58a0a72c8",
                "@type": "ConnectivityNode"
            },
            "cim:IdentifiedObject.mRID": "8BA33FAD-F0EB-453F-93DD-8780D865B125",
            "cim:IdentifiedObject.name": "OpLimV_4.1600"
        },
        {
            "@id": "urn:uuid:CE1E7B0E-AC41-4ED5-8F9B-9A569DF3D6D8",
            "@type": "cim:OperationalLimitSet",
            "cim:OperationalLimitSet.ConnectivityNode": {
                "@id": "04984c4d-cc29-477a-9af4-61ac7d74f16f",
                "@type": "ConnectivityNode"
            },
            "cim:IdentifiedObject.mRID": "CE1E7B0E-AC41-4ED5-8F9B-9A569DF3D6D8",
            "cim:IdentifiedObject.name": "OpLimV_13.2000"
        },
        {
            "@id": "urn:uuid:9A1AB4C9-6C2E-49A3-B38B-7362657AD03D",
            "@type": "cim:OperationalLimitSet",
            "cim:OperationalLimitSet.ConnectivityNode": {
                "@id": "0dcc57af-f4fa-457d-bb24-2efda9865a1a",
                "@type": "ConnectivityNode"
            },
            "cim:IdentifiedObject.mRID": "9A1AB4C9-6C2E-49A3-B38B-7362657AD03D",
            "cim:IdentifiedObject.name": "OpLimV_0.4800"
        },
        {
            "@id": "urn:uuid:35717635-E5B9-48CE-A10E-243D425444A3",
            "@type": "cim:OperationalLimitSet",
            "cim:OperationalLimitSet.ConnectivityNode": {
                "@id": "0a98a62d-7642-4f03-8317-a8605cbdba37",
                "@type": "ConnectivityNode"
            },
            "cim:IdentifiedObject.mRID": "35717635-E5B9-48CE-A10E-243D425444A3",
            "cim:IdentifiedObject.name": "OpLimV_0.2080"
        },
        {
            "@id": "urn:uuid:A45026C2-594D-4323-8C31-323D1F61D309",
            "@type": "cim:OperationalLimitSet",
            "cim:OperationalLimitSet.Terminal": {
                "@id": "5b38070b-e918-4eaa-8bdb-8b3ce4f8a917",
                "@type": "Terminal"
            },
            "cim:IdentifiedObject.mRID": "A45026C2-594D-4323-8C31-323D1F61D309",
            "cim:IdentifiedObject.name": "OpLimI_112.4_149.9"
        },
        {
            "@id": "urn:uuid:DCC354AB-4DB3-4061-A518-0A439EB9576D",
            "@type": "cim:OperationalLimitSet",
            "cim:OperationalLimitSet.Terminal": {
                "@id": "fd3834ff-6c3b-434f-a41d-77eb8237f53d",
                "@type": "Terminal"
            },
            "cim:IdentifiedObject.mRID": "DCC354AB-4DB3-4061-A518-0A439EB9576D",
            "cim:IdentifiedObject.name": "OpLimI_56.3_75.0"
        },
        {
            "@id": "urn:uuid:DF88194B-910F-4F74-B094-3B9FF58ACA99",
            "@type": "cim:OperationalLimitSet",
            "cim:OperationalLimitSet.Terminal": {
                "@id": "717dfb1a-a300-444d-8d3b-0a093eaad47b",
                "@type": "Terminal"
            },
            "cim:IdentifiedObject.mRID": "DF88194B-910F-4F74-B094-3B9FF58ACA99",
            "cim:IdentifiedObject.name": "OpLimI_27.6_37.7"
        },
        {
            "@id": "urn:uuid:70B0389A-4DD4-4679-B64B-DF5645305BBB",
            "@type": "cim:OperationalLimitSet",
            "cim:OperationalLimitSet.Terminal": {
                "@id": "f8856652-20fb-4760-874d-3d785e91a83e",
                "@type": "Terminal"
            },
            "cim:IdentifiedObject.mRID": "70B0389A-4DD4-4679-B64B-DF5645305BBB",
            "cim:IdentifiedObject.name": "OpLimI_763.6_1041.3"
        },
        {
            "@id": "urn:uuid:227E0242-CBC8-45FA-881A-9664DEC33163",
            "@type": "cim:OperationalLimitSet",
            "cim:OperationalLimitSet.Terminal": {
                "@id": "af475341-bbe8-4c30-a30e-b6ebe9768322",
                "@type": "Terminal"
            },
            "cim:IdentifiedObject.mRID": "227E0242-CBC8-45FA-881A-9664DEC33163",
            "cim:IdentifiedObject.name": "OpLimI_76.3_104.1"
        },
        {
            "@id": "urn:uuid:06C3800E-2E09-4951-A8E0-FB9E0FEC06C2",
            "@type": "cim:OperationalLimitSet",
            "cim:OperationalLimitSet.Terminal": {
                "@id": "8c674f14-d9ff-4b1c-b246-1235022cd4c2",
                "@type": "Terminal"
            },
            "cim:IdentifiedObject.mRID": "06C3800E-2E09-4951-A8E0-FB9E0FEC06C2",
            "cim:IdentifiedObject.name": "OpLimI_2.3_3.1"
        },
        {
            "@id": "urn:uuid:F254EB1E-BAA6-4C31-A834-C57F42FB2EFD",
            "@type": "cim:OperationalLimitSet",
            "cim:OperationalLimitSet.Terminal": {
                "@id": "8be8d3ea-eee9-406c-b24c-b169c8ec799a",
                "@type": "Terminal"
            },
            "cim:IdentifiedObject.mRID": "F254EB1E-BAA6-4C31-A834-C57F42FB2EFD",
            "cim:IdentifiedObject.name": "OpLimI_730.0_730.0"
        },
        {
            "@id": "urn:uuid:05A54D9A-1E59-4E3B-AAAE-256B6DF6A9EF",
            "@type": "cim:OperationalLimitSet",
            "cim:OperationalLimitSet.Terminal": {
                "@id": "a6c57c2e-a084-4701-adf5-fb6f3e36f45c",
                "@type": "Terminal"
            },
            "cim:IdentifiedObject.mRID": "05A54D9A-1E59-4E3B-AAAE-256B6DF6A9EF",
            "cim:IdentifiedObject.name": "OpLimI_340.0_600.0"
        },
        {
            "@id": "urn:uuid:CBC3D8F8-E71E-48FA-B3F0-EF05E14E2E93",
            "@type": "cim:OperationalLimitSet",
            "cim:OperationalLimitSet.Terminal": {
                "@id": "ea5ff2c4-f7e1-436d-bdec-1c48d4dbb50d",
                "@type": "Terminal"
            },
            "cim:IdentifiedObject.mRID": "CBC3D8F8-E71E-48FA-B3F0-EF05E14E2E93",
            "cim:IdentifiedObject.name": "OpLimI_230.0_600.0"
        },
        {
            "@id": "urn:uuid:825FEA7A-3349-4854-9EDF-32DCC65DD1BE",
            "@type": "cim:OperationalLimitSet",
            "cim:OperationalLimitSet.Terminal": {
                "@id": "b4e1784c-5500-47ae-958b-a286ce8c17a5",
                "@type": "Terminal"
            },
            "cim:IdentifiedObject.mRID": "825FEA7A-3349-4854-9EDF-32DCC65DD1BE",
            "cim:IdentifiedObject.name": "OpLimI_260.0_600.0"
        },
        {
            "@id": "urn:uuid:2B09B010-C775-4D9C-B31E-0EC5AE0AB590",
            "@type": "cim:OperationalLimitSet",
            "cim:OperationalLimitSet.Terminal": {
                "@id": "3313c5a7-ed81-47d3-8114-ad654a5de21b",
                "@type": "Terminal"
            },
            "cim:IdentifiedObject.mRID": "2B09B010-C775-4D9C-B31E-0EC5AE0AB590",
            "cim:IdentifiedObject.name": "OpLimI_165.0_600.0"
        },
        {
            "@id": "urn:uuid:54CD7C51-E1F0-4C72-B186-5BA14A87B081",
            "@type": "cim:OperationalLimitSet",
            "cim:OperationalLimitSet.Terminal": {
                "@id": "8f517dfe-d985-4d24-8339-96fa2a789e88",
                "@type": "Terminal"
            },
            "cim:IdentifiedObject.mRID": "54CD7C51-E1F0-4C72-B186-5BA14A87B081",
            "cim:IdentifiedObject.name": "OpLimI_400.0_600.0"
        },
        {
            "@id": "urn:uuid:BFC6C09E-9C0F-4171-B9C6-D13A77DD3B8B",
            "@type": "cim:VoltageLimit",
            "cim:VoltageLimit.value": "120750.0",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "d854b83e-f5a9-46cc-bf64-05ea5f7dbf4b",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "37760da6-ee8a-4ca5-9a93-75ea7134e927",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "BFC6C09E-9C0F-4171-B9C6-D13A77DD3B8B",
            "cim:IdentifiedObject.name": "OpLimV_115.0000_RangeAHi"
        },
        {
            "@id": "urn:uuid:D28DC3B2-D60A-4647-853B-8ED3BA10B3B5",
            "@type": "cim:VoltageLimit",
            "cim:VoltageLimit.value": "109250.0",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "d854b83e-f5a9-46cc-bf64-05ea5f7dbf4b",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "9c12d8f5-097b-40f8-86f8-1d8f49665c00",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "D28DC3B2-D60A-4647-853B-8ED3BA10B3B5",
            "cim:IdentifiedObject.name": "OpLimV_115.0000_RangeALo"
        },
        {
            "@id": "urn:uuid:96B61A6B-5EF7-40A1-A52F-887B50E67301",
            "@type": "cim:VoltageLimit",
            "cim:VoltageLimit.value": "121708.33",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "d854b83e-f5a9-46cc-bf64-05ea5f7dbf4b",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "976bc86a-5bbf-4308-94ad-71855d644ecb",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "96B61A6B-5EF7-40A1-A52F-887B50E67301",
            "cim:IdentifiedObject.name": "OpLimV_115.0000_RangeBHi"
        },
        {
            "@id": "urn:uuid:5937410F-A383-4B14-87F4-52146D4BC7DA",
            "@type": "cim:VoltageLimit",
            "cim:VoltageLimit.value": "105416.67",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "d854b83e-f5a9-46cc-bf64-05ea5f7dbf4b",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "9b47782c-b78d-4627-82ef-4b87cad7142e",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "5937410F-A383-4B14-87F4-52146D4BC7DA",
            "cim:IdentifiedObject.name": "OpLimV_115.0000_RangeBLo"
        },
        {
            "@id": "urn:uuid:65D9EB2E-59A2-49F0-8247-E5ACFF30B0F0",
            "@type": "cim:VoltageLimit",
            "cim:VoltageLimit.value": "4368.0",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "8ba33fad-f0eb-453f-93dd-8780d865b125",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "37760da6-ee8a-4ca5-9a93-75ea7134e927",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "65D9EB2E-59A2-49F0-8247-E5ACFF30B0F0",
            "cim:IdentifiedObject.name": "OpLimV_4.1600_RangeAHi"
        },
        {
            "@id": "urn:uuid:63DB5802-F634-48E7-A4BF-57621DEC7B40",
            "@type": "cim:VoltageLimit",
            "cim:VoltageLimit.value": "3952.0",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "8ba33fad-f0eb-453f-93dd-8780d865b125",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "9c12d8f5-097b-40f8-86f8-1d8f49665c00",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "63DB5802-F634-48E7-A4BF-57621DEC7B40",
            "cim:IdentifiedObject.name": "OpLimV_4.1600_RangeALo"
        },
        {
            "@id": "urn:uuid:DE58BE9E-4EBF-4AD7-B68F-1A3A9155E2E1",
            "@type": "cim:VoltageLimit",
            "cim:VoltageLimit.value": "4402.6665",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "8ba33fad-f0eb-453f-93dd-8780d865b125",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "976bc86a-5bbf-4308-94ad-71855d644ecb",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "DE58BE9E-4EBF-4AD7-B68F-1A3A9155E2E1",
            "cim:IdentifiedObject.name": "OpLimV_4.1600_RangeBHi"
        },
        {
            "@id": "urn:uuid:A5B108CE-16AA-47C4-AE49-D820B3F67F06",
            "@type": "cim:VoltageLimit",
            "cim:VoltageLimit.value": "3813.3335",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "8ba33fad-f0eb-453f-93dd-8780d865b125",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "9b47782c-b78d-4627-82ef-4b87cad7142e",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "A5B108CE-16AA-47C4-AE49-D820B3F67F06",
            "cim:IdentifiedObject.name": "OpLimV_4.1600_RangeBLo"
        },
        {
            "@id": "urn:uuid:117B9330-3058-4A40-9E16-97118E946CF6",
            "@type": "cim:VoltageLimit",
            "cim:VoltageLimit.value": "13860.0",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "ce1e7b0e-ac41-4ed5-8f9b-9a569df3d6d8",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "37760da6-ee8a-4ca5-9a93-75ea7134e927",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "117B9330-3058-4A40-9E16-97118E946CF6",
            "cim:IdentifiedObject.name": "OpLimV_13.2000_RangeAHi"
        },
        {
            "@id": "urn:uuid:44568B6A-4E17-40F3-A71B-3802F8FFE076",
            "@type": "cim:VoltageLimit",
            "cim:VoltageLimit.value": "12540.0",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "ce1e7b0e-ac41-4ed5-8f9b-9a569df3d6d8",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "9c12d8f5-097b-40f8-86f8-1d8f49665c00",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "44568B6A-4E17-40F3-A71B-3802F8FFE076",
            "cim:IdentifiedObject.name": "OpLimV_13.2000_RangeALo"
        },
        {
            "@id": "urn:uuid:CA8DC1D0-51DA-4BA3-BFF6-536238DF06B5",
            "@type": "cim:VoltageLimit",
            "cim:VoltageLimit.value": "13970.0",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "ce1e7b0e-ac41-4ed5-8f9b-9a569df3d6d8",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "976bc86a-5bbf-4308-94ad-71855d644ecb",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "CA8DC1D0-51DA-4BA3-BFF6-536238DF06B5",
            "cim:IdentifiedObject.name": "OpLimV_13.2000_RangeBHi"
        },
        {
            "@id": "urn:uuid:41A1AB58-E781-4C09-B440-FD89058B9551",
            "@type": "cim:VoltageLimit",
            "cim:VoltageLimit.value": "12100.0",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "ce1e7b0e-ac41-4ed5-8f9b-9a569df3d6d8",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "9b47782c-b78d-4627-82ef-4b87cad7142e",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "41A1AB58-E781-4C09-B440-FD89058B9551",
            "cim:IdentifiedObject.name": "OpLimV_13.2000_RangeBLo"
        },
        {
            "@id": "urn:uuid:B476079F-ADB6-40CC-AE2E-F047D9443BC6",
            "@type": "cim:VoltageLimit",
            "cim:VoltageLimit.value": "504.0",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "9a1ab4c9-6c2e-49a3-b38b-7362657ad03d",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "37760da6-ee8a-4ca5-9a93-75ea7134e927",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "B476079F-ADB6-40CC-AE2E-F047D9443BC6",
            "cim:IdentifiedObject.name": "OpLimV_0.4800_RangeAHi"
        },
        {
            "@id": "urn:uuid:ACC03952-80FF-404C-9C6F-FCE48037A682",
            "@type": "cim:VoltageLimit",
            "cim:VoltageLimit.value": "456.0",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "9a1ab4c9-6c2e-49a3-b38b-7362657ad03d",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "9c12d8f5-097b-40f8-86f8-1d8f49665c00",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "ACC03952-80FF-404C-9C6F-FCE48037A682",
            "cim:IdentifiedObject.name": "OpLimV_0.4800_RangeALo"
        },
        {
            "@id": "urn:uuid:CD71471B-2495-4AF5-BA50-8AB6833E3566",
            "@type": "cim:VoltageLimit",
            "cim:VoltageLimit.value": "507.99998",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "9a1ab4c9-6c2e-49a3-b38b-7362657ad03d",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "976bc86a-5bbf-4308-94ad-71855d644ecb",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "CD71471B-2495-4AF5-BA50-8AB6833E3566",
            "cim:IdentifiedObject.name": "OpLimV_0.4800_RangeBHi"
        },
        {
            "@id": "urn:uuid:46FDA9B4-749A-4274-BD59-40410944340F",
            "@type": "cim:VoltageLimit",
            "cim:VoltageLimit.value": "440.00002",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "9a1ab4c9-6c2e-49a3-b38b-7362657ad03d",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "9b47782c-b78d-4627-82ef-4b87cad7142e",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "46FDA9B4-749A-4274-BD59-40410944340F",
            "cim:IdentifiedObject.name": "OpLimV_0.4800_RangeBLo"
        },
        {
            "@id": "urn:uuid:2CD39600-C263-4534-B6F5-AD83796701BE",
            "@type": "cim:VoltageLimit",
            "cim:VoltageLimit.value": "218.4",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "35717635-e5b9-48ce-a10e-243d425444a3",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "37760da6-ee8a-4ca5-9a93-75ea7134e927",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "2CD39600-C263-4534-B6F5-AD83796701BE",
            "cim:IdentifiedObject.name": "OpLimV_0.2080_RangeAHi"
        },
        {
            "@id": "urn:uuid:B445E5C0-1005-4207-AA48-4684203B6330",
            "@type": "cim:VoltageLimit",
            "cim:VoltageLimit.value": "197.6",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "35717635-e5b9-48ce-a10e-243d425444a3",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "9c12d8f5-097b-40f8-86f8-1d8f49665c00",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "B445E5C0-1005-4207-AA48-4684203B6330",
            "cim:IdentifiedObject.name": "OpLimV_0.2080_RangeALo"
        },
        {
            "@id": "urn:uuid:4371EAB4-7748-4F07-A40A-F01D369F28ED",
            "@type": "cim:VoltageLimit",
            "cim:VoltageLimit.value": "220.13333",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "35717635-e5b9-48ce-a10e-243d425444a3",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "976bc86a-5bbf-4308-94ad-71855d644ecb",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "4371EAB4-7748-4F07-A40A-F01D369F28ED",
            "cim:IdentifiedObject.name": "OpLimV_0.2080_RangeBHi"
        },
        {
            "@id": "urn:uuid:E9012C0A-6753-4DCD-82D8-25CF53B58A79",
            "@type": "cim:VoltageLimit",
            "cim:VoltageLimit.value": "190.66667",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "35717635-e5b9-48ce-a10e-243d425444a3",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "9b47782c-b78d-4627-82ef-4b87cad7142e",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "E9012C0A-6753-4DCD-82D8-25CF53B58A79",
            "cim:IdentifiedObject.name": "OpLimV_0.2080_RangeBLo"
        },
        {
            "@id": "urn:uuid:A7CAAC2F-EC2B-4DF3-BD28-C8CCA20D7B7A",
            "@type": "cim:TopologicalNode",
            "cim:TopologicalNode.AngleRefTopologicalIsland": {
                "@id": "dd87c83f-2a07-49ab-aa0a-bb1e36c3baed",
                "@type": "TopologicalIsland"
            },
            "cim:TopologicalNode.TopologicalIsland": {
                "@id": "dd87c83f-2a07-49ab-aa0a-bb1e36c3baed",
                "@type": "TopologicalIsland"
            },
            "cim:IdentifiedObject.mRID": "A7CAAC2F-EC2B-4DF3-BD28-C8CCA20D7B7A",
            "cim:IdentifiedObject.name": "sourcebus"
        },
        {
            "@id": "urn:uuid:17E0320F-9A09-4C78-8511-7DFF5F56E330",
            "@type": "cim:TopologicalNode",
            "cim:TopologicalNode.TopologicalIsland": {
                "@id": "dd87c83f-2a07-49ab-aa0a-bb1e36c3baed",
                "@type": "TopologicalIsland"
            },
            "cim:IdentifiedObject.mRID": "17E0320F-9A09-4C78-8511-7DFF5F56E330",
            "cim:IdentifiedObject.name": "650"
        },
        {
            "@id": "urn:uuid:667E5780-43BD-4B6E-A10F-7DD6BD093AD7",
            "@type": "cim:TopologicalNode",
            "cim:TopologicalNode.TopologicalIsland": {
                "@id": "dd87c83f-2a07-49ab-aa0a-bb1e36c3baed",
                "@type": "TopologicalIsland"
            },
            "cim:IdentifiedObject.mRID": "667E5780-43BD-4B6E-A10F-7DD6BD093AD7",
            "cim:IdentifiedObject.name": "650z"
        },
        {
            "@id": "urn:uuid:05986852-EA90-4D75-AB5C-5955AB138354",
            "@type": "cim:TopologicalNode",
            "cim:TopologicalNode.TopologicalIsland": {
                "@id": "dd87c83f-2a07-49ab-aa0a-bb1e36c3baed",
                "@type": "TopologicalIsland"
            },
            "cim:IdentifiedObject.mRID": "05986852-EA90-4D75-AB5C-5955AB138354",
            "cim:IdentifiedObject.name": "brkr"
        },
        {
            "@id": "urn:uuid:54D52F71-9CC6-4C4D-8D5F-75A1C8F23BD8",
            "@type": "cim:TopologicalNode",
            "cim:TopologicalNode.TopologicalIsland": {
                "@id": "dd87c83f-2a07-49ab-aa0a-bb1e36c3baed",
                "@type": "TopologicalIsland"
            },
            "cim:IdentifiedObject.mRID": "54D52F71-9CC6-4C4D-8D5F-75A1C8F23BD8",
            "cim:IdentifiedObject.name": "rg60"
        },
        {
            "@id": "urn:uuid:322BA783-D8DE-454F-94D8-97692B3D6D9C",
            "@type": "cim:TopologicalNode",
            "cim:TopologicalNode.TopologicalIsland": {
                "@id": "dd87c83f-2a07-49ab-aa0a-bb1e36c3baed",
                "@type": "TopologicalIsland"
            },
            "cim:IdentifiedObject.mRID": "322BA783-D8DE-454F-94D8-97692B3D6D9C",
            "cim:IdentifiedObject.name": "xf1"
        },
        {
            "@id": "urn:uuid:EEC222F0-A752-4673-8948-E24A90779FB2",
            "@type": "cim:TopologicalNode",
            "cim:TopologicalNode.TopologicalIsland": {
                "@id": "dd87c83f-2a07-49ab-aa0a-bb1e36c3baed",
                "@type": "TopologicalIsland"
            },
            "cim:IdentifiedObject.mRID": "EEC222F0-A752-4673-8948-E24A90779FB2",
            "cim:IdentifiedObject.name": "634"
        },
        {
            "@id": "urn:uuid:F42B8148-563B-4D41-8F20-3DE4DB53DE6E",
            "@type": "cim:TopologicalNode",
            "cim:TopologicalNode.TopologicalIsland": {
                "@id": "dd87c83f-2a07-49ab-aa0a-bb1e36c3baed",
                "@type": "TopologicalIsland"
            },
            "cim:IdentifiedObject.mRID": "F42B8148-563B-4D41-8F20-3DE4DB53DE6E",
            "cim:IdentifiedObject.name": "671"
        },
        {
            "@id": "urn:uuid:B6D5060C-1CB7-4394-A1C6-AF4459E1E27C",
            "@type": "cim:TopologicalNode",
            "cim:TopologicalNode.TopologicalIsland": {
                "@id": "dd87c83f-2a07-49ab-aa0a-bb1e36c3baed",
                "@type": "TopologicalIsland"
            },
            "cim:IdentifiedObject.mRID": "B6D5060C-1CB7-4394-A1C6-AF4459E1E27C",
            "cim:IdentifiedObject.name": "645"
        },
        {
            "@id": "urn:uuid:9B50CD63-C3E3-4D60-9222-28343AA285D9",
            "@type": "cim:TopologicalNode",
            "cim:TopologicalNode.TopologicalIsland": {
                "@id": "dd87c83f-2a07-49ab-aa0a-bb1e36c3baed",
                "@type": "TopologicalIsland"
            },
            "cim:IdentifiedObject.mRID": "9B50CD63-C3E3-4D60-9222-28343AA285D9",
            "cim:IdentifiedObject.name": "646"
        },
        {
            "@id": "urn:uuid:27A0FFC0-76CE-4BD7-A95F-BD8EB7CE4390",
            "@type": "cim:TopologicalNode",
            "cim:TopologicalNode.TopologicalIsland": {
                "@id": "dd87c83f-2a07-49ab-aa0a-bb1e36c3baed",
                "@type": "TopologicalIsland"
            },
            "cim:IdentifiedObject.mRID": "27A0FFC0-76CE-4BD7-A95F-BD8EB7CE4390",
            "cim:IdentifiedObject.name": "692"
        },
        {
            "@id": "urn:uuid:A2C6F0B0-687B-48F3-8957-B8215B4464A7",
            "@type": "cim:TopologicalNode",
            "cim:TopologicalNode.TopologicalIsland": {
                "@id": "dd87c83f-2a07-49ab-aa0a-bb1e36c3baed",
                "@type": "TopologicalIsland"
            },
            "cim:IdentifiedObject.mRID": "A2C6F0B0-687B-48F3-8957-B8215B4464A7",
            "cim:IdentifiedObject.name": "675"
        },
        {
            "@id": "urn:uuid:EF58897E-009D-4CA2-83F7-0D8714D06256",
            "@type": "cim:TopologicalNode",
            "cim:TopologicalNode.TopologicalIsland": {
                "@id": "dd87c83f-2a07-49ab-aa0a-bb1e36c3baed",
                "@type": "TopologicalIsland"
            },
            "cim:IdentifiedObject.mRID": "EF58897E-009D-4CA2-83F7-0D8714D06256",
            "cim:IdentifiedObject.name": "611"
        },
        {
            "@id": "urn:uuid:D6B0F055-E3B6-48D6-A414-816F51DFD6B9",
            "@type": "cim:TopologicalNode",
            "cim:TopologicalNode.TopologicalIsland": {
                "@id": "dd87c83f-2a07-49ab-aa0a-bb1e36c3baed",
                "@type": "TopologicalIsland"
            },
            "cim:IdentifiedObject.mRID": "D6B0F055-E3B6-48D6-A414-816F51DFD6B9",
            "cim:IdentifiedObject.name": "652"
        },
        {
            "@id": "urn:uuid:B92AC243-2C9B-4B9B-B850-8E75FED50D92",
            "@type": "cim:TopologicalNode",
            "cim:TopologicalNode.TopologicalIsland": {
                "@id": "dd87c83f-2a07-49ab-aa0a-bb1e36c3baed",
                "@type": "TopologicalIsland"
            },
            "cim:IdentifiedObject.mRID": "B92AC243-2C9B-4B9B-B850-8E75FED50D92",
            "cim:IdentifiedObject.name": "670"
        },
        {
            "@id": "urn:uuid:A1F004B5-3980-4A76-A551-B135E54B980F",
            "@type": "cim:TopologicalNode",
            "cim:TopologicalNode.TopologicalIsland": {
                "@id": "dd87c83f-2a07-49ab-aa0a-bb1e36c3baed",
                "@type": "TopologicalIsland"
            },
            "cim:IdentifiedObject.mRID": "A1F004B5-3980-4A76-A551-B135E54B980F",
            "cim:IdentifiedObject.name": "632"
        },
        {
            "@id": "urn:uuid:2ABB94F8-4498-4A89-9A7D-AAB7A30F83DB",
            "@type": "cim:TopologicalNode",
            "cim:TopologicalNode.TopologicalIsland": {
                "@id": "dd87c83f-2a07-49ab-aa0a-bb1e36c3baed",
                "@type": "TopologicalIsland"
            },
            "cim:IdentifiedObject.mRID": "2ABB94F8-4498-4A89-9A7D-AAB7A30F83DB",
            "cim:IdentifiedObject.name": "mid"
        },
        {
            "@id": "urn:uuid:37247AEB-4CD2-43CE-B772-A2DBA34ABF92",
            "@type": "cim:TopologicalNode",
            "cim:TopologicalNode.TopologicalIsland": {
                "@id": "dd87c83f-2a07-49ab-aa0a-bb1e36c3baed",
                "@type": "TopologicalIsland"
            },
            "cim:IdentifiedObject.mRID": "37247AEB-4CD2-43CE-B772-A2DBA34ABF92",
            "cim:IdentifiedObject.name": "680"
        },
        {
            "@id": "urn:uuid:9B17F800-57DF-43EF-8713-79D246DE7E07",
            "@type": "cim:TopologicalNode",
            "cim:TopologicalNode.TopologicalIsland": {
                "@id": "dd87c83f-2a07-49ab-aa0a-bb1e36c3baed",
                "@type": "TopologicalIsland"
            },
            "cim:IdentifiedObject.mRID": "9B17F800-57DF-43EF-8713-79D246DE7E07",
            "cim:IdentifiedObject.name": "633"
        },
        {
            "@id": "urn:uuid:60D1A23C-1EA1-4B8C-B5DE-A8D77E05D6F2",
            "@type": "cim:TopologicalNode",
            "cim:TopologicalNode.TopologicalIsland": {
                "@id": "dd87c83f-2a07-49ab-aa0a-bb1e36c3baed",
                "@type": "TopologicalIsland"
            },
            "cim:IdentifiedObject.mRID": "60D1A23C-1EA1-4B8C-B5DE-A8D77E05D6F2",
            "cim:IdentifiedObject.name": "684"
        },
        {
            "@id": "urn:uuid:E51C26C1-D734-45CD-958E-8C340B8EA7CE",
            "@type": "cim:TopologicalNode",
            "cim:TopologicalNode.TopologicalIsland": {
                "@id": "dd87c83f-2a07-49ab-aa0a-bb1e36c3baed",
                "@type": "TopologicalIsland"
            },
            "cim:IdentifiedObject.mRID": "E51C26C1-D734-45CD-958E-8C340B8EA7CE",
            "cim:IdentifiedObject.name": "tap"
        },
        {
            "@id": "urn:uuid:0A34E5AE-8BBD-4687-B201-70B5C0AC4CEF",
            "@type": "cim:TopologicalNode",
            "cim:TopologicalNode.TopologicalIsland": {
                "@id": "dd87c83f-2a07-49ab-aa0a-bb1e36c3baed",
                "@type": "TopologicalIsland"
            },
            "cim:IdentifiedObject.mRID": "0A34E5AE-8BBD-4687-B201-70B5C0AC4CEF",
            "cim:IdentifiedObject.name": "house"
        },
        {
            "@id": "urn:uuid:A8A25B50-3AE3-4A31-A18B-B3FA13397ED3",
            "@type": "cim:ConnectivityNode",
            "cim:ConnectivityNode.ConnectivityNodeContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:ConnectivityNode.OperationalLimitSet": {
                "@id": "d854b83e-f5a9-46cc-bf64-05ea5f7dbf4b",
                "@type": "OperationalLimitSet"
            },
            "cim:ConnectivityNode.TopologicalNode": {
                "@id": "a7caac2f-ec2b-4df3-bd28-c8cca20d7b7a",
                "@type": "TopologicalNode"
            },
            "cim:IdentifiedObject.mRID": "A8A25B50-3AE3-4A31-A18B-B3FA13397ED3",
            "cim:IdentifiedObject.name": "sourcebus"
        },
        {
            "@id": "urn:uuid:7BEDDADD-0A14-429F-8601-9EA8B892CA6E",
            "@type": "cim:ConnectivityNode",
            "cim:ConnectivityNode.ConnectivityNodeContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:ConnectivityNode.OperationalLimitSet": {
                "@id": "8ba33fad-f0eb-453f-93dd-8780d865b125",
                "@type": "OperationalLimitSet"
            },
            "cim:ConnectivityNode.TopologicalNode": {
                "@id": "17e0320f-9a09-4c78-8511-7dff5f56e330",
                "@type": "TopologicalNode"
            },
            "cim:IdentifiedObject.mRID": "7BEDDADD-0A14-429F-8601-9EA8B892CA6E",
            "cim:IdentifiedObject.name": "650"
        },
        {
            "@id": "urn:uuid:04984C4D-CC29-477A-9AF4-61AC7D74F16F",
            "@type": "cim:ConnectivityNode",
            "cim:ConnectivityNode.ConnectivityNodeContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:ConnectivityNode.OperationalLimitSet": {
                "@id": "ce1e7b0e-ac41-4ed5-8f9b-9a569df3d6d8",
                "@type": "OperationalLimitSet"
            },
            "cim:ConnectivityNode.TopologicalNode": {
                "@id": "667e5780-43bd-4b6e-a10f-7dd6bd093ad7",
                "@type": "TopologicalNode"
            },
            "cim:IdentifiedObject.mRID": "04984C4D-CC29-477A-9AF4-61AC7D74F16F",
            "cim:IdentifiedObject.name": "650z"
        },
        {
            "@id": "urn:uuid:94F822E0-7130-4205-8597-B47110BBEF4B",
            "@type": "cim:ConnectivityNode",
            "cim:ConnectivityNode.ConnectivityNodeContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:ConnectivityNode.OperationalLimitSet": {
                "@id": "8ba33fad-f0eb-453f-93dd-8780d865b125",
                "@type": "OperationalLimitSet"
            },
            "cim:ConnectivityNode.TopologicalNode": {
                "@id": "05986852-ea90-4d75-ab5c-5955ab138354",
                "@type": "TopologicalNode"
            },
            "cim:IdentifiedObject.mRID": "94F822E0-7130-4205-8597-B47110BBEF4B",
            "cim:IdentifiedObject.name": "brkr"
        },
        {
            "@id": "urn:uuid:673E896A-DCBF-4E43-9924-BEB31C5B6005",
            "@type": "cim:ConnectivityNode",
            "cim:ConnectivityNode.ConnectivityNodeContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:ConnectivityNode.OperationalLimitSet": {
                "@id": "8ba33fad-f0eb-453f-93dd-8780d865b125",
                "@type": "OperationalLimitSet"
            },
            "cim:ConnectivityNode.TopologicalNode": {
                "@id": "54d52f71-9cc6-4c4d-8d5f-75a1c8f23bd8",
                "@type": "TopologicalNode"
            },
            "cim:IdentifiedObject.mRID": "673E896A-DCBF-4E43-9924-BEB31C5B6005",
            "cim:IdentifiedObject.name": "rg60"
        },
        {
            "@id": "urn:uuid:ADDB7A30-5A3C-4179-AF5D-5C9A7213B0E7",
            "@type": "cim:ConnectivityNode",
            "cim:ConnectivityNode.ConnectivityNodeContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:ConnectivityNode.OperationalLimitSet": {
                "@id": "8ba33fad-f0eb-453f-93dd-8780d865b125",
                "@type": "OperationalLimitSet"
            },
            "cim:ConnectivityNode.TopologicalNode": {
                "@id": "322ba783-d8de-454f-94d8-97692b3d6d9c",
                "@type": "TopologicalNode"
            },
            "cim:IdentifiedObject.mRID": "ADDB7A30-5A3C-4179-AF5D-5C9A7213B0E7",
            "cim:IdentifiedObject.name": "xf1"
        },
        {
            "@id": "urn:uuid:0DCC57AF-F4FA-457D-BB24-2EFDA9865A1A",
            "@type": "cim:ConnectivityNode",
            "cim:ConnectivityNode.ConnectivityNodeContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:ConnectivityNode.OperationalLimitSet": {
                "@id": "9a1ab4c9-6c2e-49a3-b38b-7362657ad03d",
                "@type": "OperationalLimitSet"
            },
            "cim:ConnectivityNode.TopologicalNode": {
                "@id": "eec222f0-a752-4673-8948-e24a90779fb2",
                "@type": "TopologicalNode"
            },
            "cim:IdentifiedObject.mRID": "0DCC57AF-F4FA-457D-BB24-2EFDA9865A1A",
            "cim:IdentifiedObject.name": "634"
        },
        {
            "@id": "urn:uuid:30BE5988-DE57-4E0C-AB08-50D5A13D2C1B",
            "@type": "cim:ConnectivityNode",
            "cim:ConnectivityNode.ConnectivityNodeContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:ConnectivityNode.OperationalLimitSet": {
                "@id": "8ba33fad-f0eb-453f-93dd-8780d865b125",
                "@type": "OperationalLimitSet"
            },
            "cim:ConnectivityNode.TopologicalNode": {
                "@id": "f42b8148-563b-4d41-8f20-3de4db53de6e",
                "@type": "TopologicalNode"
            },
            "cim:IdentifiedObject.mRID": "30BE5988-DE57-4E0C-AB08-50D5A13D2C1B",
            "cim:IdentifiedObject.name": "671"
        },
        {
            "@id": "urn:uuid:0124E881-B82D-4206-BBDF-37D585159872",
            "@type": "cim:ConnectivityNode",
            "cim:ConnectivityNode.ConnectivityNodeContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:ConnectivityNode.OperationalLimitSet": {
                "@id": "8ba33fad-f0eb-453f-93dd-8780d865b125",
                "@type": "OperationalLimitSet"
            },
            "cim:ConnectivityNode.TopologicalNode": {
                "@id": "b6d5060c-1cb7-4394-a1c6-af4459e1e27c",
                "@type": "TopologicalNode"
            },
            "cim:IdentifiedObject.mRID": "0124E881-B82D-4206-BBDF-37D585159872",
            "cim:IdentifiedObject.name": "645"
        },
        {
            "@id": "urn:uuid:8C58660F-C62C-4903-BE72-22F1255B1E62",
            "@type": "cim:ConnectivityNode",
            "cim:ConnectivityNode.ConnectivityNodeContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:ConnectivityNode.OperationalLimitSet": {
                "@id": "8ba33fad-f0eb-453f-93dd-8780d865b125",
                "@type": "OperationalLimitSet"
            },
            "cim:ConnectivityNode.TopologicalNode": {
                "@id": "9b50cd63-c3e3-4d60-9222-28343aa285d9",
                "@type": "TopologicalNode"
            },
            "cim:IdentifiedObject.mRID": "8C58660F-C62C-4903-BE72-22F1255B1E62",
            "cim:IdentifiedObject.name": "646"
        },
        {
            "@id": "urn:uuid:E5B2888B-B60D-4DA6-A4F7-17EB849D28B2",
            "@type": "cim:ConnectivityNode",
            "cim:ConnectivityNode.ConnectivityNodeContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:ConnectivityNode.OperationalLimitSet": {
                "@id": "8ba33fad-f0eb-453f-93dd-8780d865b125",
                "@type": "OperationalLimitSet"
            },
            "cim:ConnectivityNode.TopologicalNode": {
                "@id": "27a0ffc0-76ce-4bd7-a95f-bd8eb7ce4390",
                "@type": "TopologicalNode"
            },
            "cim:IdentifiedObject.mRID": "E5B2888B-B60D-4DA6-A4F7-17EB849D28B2",
            "cim:IdentifiedObject.name": "692"
        },
        {
            "@id": "urn:uuid:63DFBEA0-CD06-4D2E-B956-DF9517BE057B",
            "@type": "cim:ConnectivityNode",
            "cim:ConnectivityNode.ConnectivityNodeContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:ConnectivityNode.OperationalLimitSet": {
                "@id": "8ba33fad-f0eb-453f-93dd-8780d865b125",
                "@type": "OperationalLimitSet"
            },
            "cim:ConnectivityNode.TopologicalNode": {
                "@id": "a2c6f0b0-687b-48f3-8957-b8215b4464a7",
                "@type": "TopologicalNode"
            },
            "cim:IdentifiedObject.mRID": "63DFBEA0-CD06-4D2E-B956-DF9517BE057B",
            "cim:IdentifiedObject.name": "675"
        },
        {
            "@id": "urn:uuid:DBFA8EFA-B397-40DA-9642-60E8DE4B3471",
            "@type": "cim:ConnectivityNode",
            "cim:ConnectivityNode.ConnectivityNodeContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:ConnectivityNode.OperationalLimitSet": {
                "@id": "8ba33fad-f0eb-453f-93dd-8780d865b125",
                "@type": "OperationalLimitSet"
            },
            "cim:ConnectivityNode.TopologicalNode": {
                "@id": "ef58897e-009d-4ca2-83f7-0d8714d06256",
                "@type": "TopologicalNode"
            },
            "cim:IdentifiedObject.mRID": "DBFA8EFA-B397-40DA-9642-60E8DE4B3471",
            "cim:IdentifiedObject.name": "611"
        },
        {
            "@id": "urn:uuid:0F1E28C3-6C44-4F88-B79C-2FDBCA4487B2",
            "@type": "cim:ConnectivityNode",
            "cim:ConnectivityNode.ConnectivityNodeContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:ConnectivityNode.OperationalLimitSet": {
                "@id": "8ba33fad-f0eb-453f-93dd-8780d865b125",
                "@type": "OperationalLimitSet"
            },
            "cim:ConnectivityNode.TopologicalNode": {
                "@id": "d6b0f055-e3b6-48d6-a414-816f51dfd6b9",
                "@type": "TopologicalNode"
            },
            "cim:IdentifiedObject.mRID": "0F1E28C3-6C44-4F88-B79C-2FDBCA4487B2",
            "cim:IdentifiedObject.name": "652"
        },
        {
            "@id": "urn:uuid:DC889FA5-7B28-4273-A1D7-205BE3E0BFED",
            "@type": "cim:ConnectivityNode",
            "cim:ConnectivityNode.ConnectivityNodeContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:ConnectivityNode.OperationalLimitSet": {
                "@id": "8ba33fad-f0eb-453f-93dd-8780d865b125",
                "@type": "OperationalLimitSet"
            },
            "cim:ConnectivityNode.TopologicalNode": {
                "@id": "b92ac243-2c9b-4b9b-b850-8e75fed50d92",
                "@type": "TopologicalNode"
            },
            "cim:IdentifiedObject.mRID": "DC889FA5-7B28-4273-A1D7-205BE3E0BFED",
            "cim:IdentifiedObject.name": "670"
        },
        {
            "@id": "urn:uuid:6CB5E5CE-2CD0-40CC-A979-B4F9ED05E49B",
            "@type": "cim:ConnectivityNode",
            "cim:ConnectivityNode.ConnectivityNodeContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:ConnectivityNode.OperationalLimitSet": {
                "@id": "8ba33fad-f0eb-453f-93dd-8780d865b125",
                "@type": "OperationalLimitSet"
            },
            "cim:ConnectivityNode.TopologicalNode": {
                "@id": "a1f004b5-3980-4a76-a551-b135e54b980f",
                "@type": "TopologicalNode"
            },
            "cim:IdentifiedObject.mRID": "6CB5E5CE-2CD0-40CC-A979-B4F9ED05E49B",
            "cim:IdentifiedObject.name": "632"
        },
        {
            "@id": "urn:uuid:421E99BE-A834-4809-B924-84D88F634A45",
            "@type": "cim:ConnectivityNode",
            "cim:ConnectivityNode.ConnectivityNodeContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:ConnectivityNode.OperationalLimitSet": {
                "@id": "8ba33fad-f0eb-453f-93dd-8780d865b125",
                "@type": "OperationalLimitSet"
            },
            "cim:ConnectivityNode.TopologicalNode": {
                "@id": "2abb94f8-4498-4a89-9a7d-aab7a30f83db",
                "@type": "TopologicalNode"
            },
            "cim:IdentifiedObject.mRID": "421E99BE-A834-4809-B924-84D88F634A45",
            "cim:IdentifiedObject.name": "mid"
        },
        {
            "@id": "urn:uuid:76D6D03C-967C-4E12-836D-A98DF3552BC7",
            "@type": "cim:ConnectivityNode",
            "cim:ConnectivityNode.ConnectivityNodeContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:ConnectivityNode.OperationalLimitSet": {
                "@id": "8ba33fad-f0eb-453f-93dd-8780d865b125",
                "@type": "OperationalLimitSet"
            },
            "cim:ConnectivityNode.TopologicalNode": {
                "@id": "37247aeb-4cd2-43ce-b772-a2dba34abf92",
                "@type": "TopologicalNode"
            },
            "cim:IdentifiedObject.mRID": "76D6D03C-967C-4E12-836D-A98DF3552BC7",
            "cim:IdentifiedObject.name": "680"
        },
        {
            "@id": "urn:uuid:C6256170-E6ED-4F91-8EBD-748090C3FDD5",
            "@type": "cim:ConnectivityNode",
            "cim:ConnectivityNode.ConnectivityNodeContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:ConnectivityNode.OperationalLimitSet": {
                "@id": "8ba33fad-f0eb-453f-93dd-8780d865b125",
                "@type": "OperationalLimitSet"
            },
            "cim:ConnectivityNode.TopologicalNode": {
                "@id": "9b17f800-57df-43ef-8713-79d246de7e07",
                "@type": "TopologicalNode"
            },
            "cim:IdentifiedObject.mRID": "C6256170-E6ED-4F91-8EBD-748090C3FDD5",
            "cim:IdentifiedObject.name": "633"
        },
        {
            "@id": "urn:uuid:8E99F99D-FE8F-420B-AC49-0B52DF5362AB",
            "@type": "cim:ConnectivityNode",
            "cim:ConnectivityNode.ConnectivityNodeContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:ConnectivityNode.OperationalLimitSet": {
                "@id": "8ba33fad-f0eb-453f-93dd-8780d865b125",
                "@type": "OperationalLimitSet"
            },
            "cim:ConnectivityNode.TopologicalNode": {
                "@id": "60d1a23c-1ea1-4b8c-b5de-a8d77e05d6f2",
                "@type": "TopologicalNode"
            },
            "cim:IdentifiedObject.mRID": "8E99F99D-FE8F-420B-AC49-0B52DF5362AB",
            "cim:IdentifiedObject.name": "684"
        },
        {
            "@id": "urn:uuid:2A6DC4DD-D3DC-434D-A187-D2C58A0A72C8",
            "@type": "cim:ConnectivityNode",
            "cim:ConnectivityNode.ConnectivityNodeContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:ConnectivityNode.OperationalLimitSet": {
                "@id": "8ba33fad-f0eb-453f-93dd-8780d865b125",
                "@type": "OperationalLimitSet"
            },
            "cim:ConnectivityNode.TopologicalNode": {
                "@id": "e51c26c1-d734-45cd-958e-8c340b8ea7ce",
                "@type": "TopologicalNode"
            },
            "cim:IdentifiedObject.mRID": "2A6DC4DD-D3DC-434D-A187-D2C58A0A72C8",
            "cim:IdentifiedObject.name": "tap"
        },
        {
            "@id": "urn:uuid:0A98A62D-7642-4F03-8317-A8605CBDBA37",
            "@type": "cim:ConnectivityNode",
            "cim:ConnectivityNode.ConnectivityNodeContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:ConnectivityNode.OperationalLimitSet": {
                "@id": "35717635-e5b9-48ce-a10e-243d425444a3",
                "@type": "OperationalLimitSet"
            },
            "cim:ConnectivityNode.TopologicalNode": {
                "@id": "0a34e5ae-8bbd-4687-b201-70b5c0ac4cef",
                "@type": "TopologicalNode"
            },
            "cim:IdentifiedObject.mRID": "0A98A62D-7642-4F03-8317-A8605CBDBA37",
            "cim:IdentifiedObject.name": "house"
        },
        {
            "@id": "urn:uuid:DD87C83F-2A07-49AB-AA0A-BB1E36C3BAED",
            "@type": "cim:TopologicalIsland",
            "cim:TopologicalIsland.AngleRefTopologicalNode": {
                "@id": "a7caac2f-ec2b-4df3-bd28-c8cca20d7b7a",
                "@type": "TopologicalNode"
            },
            "cim:IdentifiedObject.mRID": "DD87C83F-2A07-49AB-AA0A-BB1E36C3BAED",
            "cim:IdentifiedObject.name": "ieee13nodeckt_Island"
        },
        {
            "@id": "urn:uuid:15EEE173-CC90-4888-B9B8-43916D56890C",
            "@type": "cim:PhotoVoltaicUnit",
            "cim:PowerElectronicsUnit.maxP": "300000.0",
            "cim:PowerElectronicsUnit.minP": "60000.0",
            "cim:PowerElectronicsUnit.PowerElectronicsConnection": {
                "@id": "d2e930a7-b136-4aca-a996-8db5c60aadf3",
                "@type": "PowerElectronicsConnection"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "83fa529e-9b45-4022-bd00-3e9867efd55d",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "15EEE173-CC90-4888-B9B8-43916D56890C",
            "cim:IdentifiedObject.name": "school"
        },
        {
            "@id": "urn:uuid:1E58BE0E-7D37-46A5-A8A2-04B56C78E50A",
            "@type": "cim:PhotoVoltaicUnit",
            "cim:PowerElectronicsUnit.maxP": "5000.0",
            "cim:PowerElectronicsUnit.minP": "1000.0",
            "cim:PowerElectronicsUnit.PowerElectronicsConnection": {
                "@id": "cec0fc3a-0fd1-4f1c-9c51-7d9bef4d8222",
                "@type": "PowerElectronicsConnection"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "ef80fc47-029b-401f-9e63-45be7ab0530b",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "1E58BE0E-7D37-46A5-A8A2-04B56C78E50A",
            "cim:IdentifiedObject.name": "house"
        },
        {
            "@id": "urn:uuid:D2E930A7-B136-4ACA-A996-8DB5C60AADF3",
            "@type": "cim:PowerElectronicsConnection",
            "cim:PowerElectronicsConnection.controlMode": "http://iec.ch/TC57/CIM100#:ConverterControlModeKind.constantPowerFactor",
            "cim:PowerElectronicsConnection.maxIFault": "1.1111111",
            "cim:PowerElectronicsConnection.maxQ": "75000.0",
            "cim:PowerElectronicsConnection.minQ": "-75000.0",
            "cim:PowerElectronicsConnection.p": "240000.0",
            "cim:PowerElectronicsConnection.q": "0.0",
            "cim:PowerElectronicsConnection.ratedS": "300000.0",
            "cim:PowerElectronicsConnection.ratedU": "480.0",
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "83fa529e-9b45-4022-bd00-3e9867efd55d",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "D2E930A7-B136-4ACA-A996-8DB5C60AADF3",
            "cim:IdentifiedObject.name": "school"
        },
        {
            "@id": "urn:uuid:CEC0FC3A-0FD1-4F1C-9C51-7D9BEF4D8222",
            "@type": "cim:PowerElectronicsConnection",
            "cim:PowerElectronicsConnection.controlMode": "http://iec.ch/TC57/CIM100#:ConverterControlModeKind.constantPowerFactor",
            "cim:PowerElectronicsConnection.maxIFault": "1.1111111",
            "cim:PowerElectronicsConnection.maxQ": "1250.0",
            "cim:PowerElectronicsConnection.minQ": "-1250.0",
            "cim:PowerElectronicsConnection.p": "4000.0",
            "cim:PowerElectronicsConnection.q": "0.0",
            "cim:PowerElectronicsConnection.ratedS": "5000.0",
            "cim:PowerElectronicsConnection.ratedU": "208.0",
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "ef80fc47-029b-401f-9e63-45be7ab0530b",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "CEC0FC3A-0FD1-4F1C-9C51-7D9BEF4D8222",
            "cim:IdentifiedObject.name": "house"
        },
        {
            "@id": "urn:uuid:7B671984-4C56-4FF1-9733-B4B6FCA5F2AA",
            "@type": "cim:PowerElectronicsConnection",
            "cim:PowerElectronicsConnection.controlMode": "http://iec.ch/TC57/CIM100#:ConverterControlModeKind.constantPowerFactor",
            "cim:PowerElectronicsConnection.maxIFault": "1.1111111",
            "cim:PowerElectronicsConnection.maxQ": "25000.0",
            "cim:PowerElectronicsConnection.minQ": "-25000.0",
            "cim:PowerElectronicsConnection.p": "100000.0",
            "cim:PowerElectronicsConnection.q": "0.0",
            "cim:PowerElectronicsConnection.ratedS": "100000.0",
            "cim:PowerElectronicsConnection.ratedU": "480.0",
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "34199075-733e-4b94-9ec2-50dd84c1d8d5",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "7B671984-4C56-4FF1-9733-B4B6FCA5F2AA",
            "cim:IdentifiedObject.name": "school"
        },
        {
            "@id": "urn:uuid:A9E8758B-5486-4798-8FBA-9AE639ABFC38",
            "@type": "cim:PowerElectronicsConnection",
            "cim:PowerElectronicsConnection.controlMode": "http://iec.ch/TC57/CIM100#:ConverterControlModeKind.constantPowerFactor",
            "cim:PowerElectronicsConnection.maxIFault": "1.1111111",
            "cim:PowerElectronicsConnection.maxQ": "25000.0",
            "cim:PowerElectronicsConnection.minQ": "-25000.0",
            "cim:PowerElectronicsConnection.p": "-1000.0",
            "cim:PowerElectronicsConnection.q": "0.0",
            "cim:PowerElectronicsConnection.ratedS": "100000.0",
            "cim:PowerElectronicsConnection.ratedU": "480.0",
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "93eb27c8-6dfd-45da-aa67-90458a26e7a6",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "A9E8758B-5486-4798-8FBA-9AE639ABFC38",
            "cim:IdentifiedObject.name": "batidle"
        },
        {
            "@id": "urn:uuid:682AB7A9-4FBF-4204-BDE1-27EAB3425DA0",
            "@type": "cim:PowerElectronicsConnection",
            "cim:PowerElectronicsConnection.controlMode": "http://iec.ch/TC57/CIM100#:ConverterControlModeKind.constantPowerFactor",
            "cim:PowerElectronicsConnection.maxIFault": "1.1111111",
            "cim:PowerElectronicsConnection.maxQ": "5000.0",
            "cim:PowerElectronicsConnection.minQ": "-5000.0",
            "cim:PowerElectronicsConnection.p": "-5000.0",
            "cim:PowerElectronicsConnection.q": "0.0",
            "cim:PowerElectronicsConnection.ratedS": "5000.0",
            "cim:PowerElectronicsConnection.ratedU": "208.0",
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "0f434724-42d6-4f82-855e-0be55c717ff0",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "682AB7A9-4FBF-4204-BDE1-27EAB3425DA0",
            "cim:IdentifiedObject.name": "house"
        },
        {
            "@id": "urn:uuid:A55AC772-D3F2-48AF-8C84-E80F43198C72",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "d2e930a7-b136-4aca-a996-8db5c60aadf3",
                "@type": "PowerElectronicsConnection"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "0dcc57af-f4fa-457d-bb24-2efda9865a1a",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:IdentifiedObject.mRID": "A55AC772-D3F2-48AF-8C84-E80F43198C72",
            "cim:IdentifiedObject.name": "school_T1"
        },
        {
            "@id": "urn:uuid:337F7A56-C530-4F05-8586-940E8460993A",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "cec0fc3a-0fd1-4f1c-9c51-7d9bef4d8222",
                "@type": "PowerElectronicsConnection"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "0a98a62d-7642-4f03-8317-a8605cbdba37",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:IdentifiedObject.mRID": "337F7A56-C530-4F05-8586-940E8460993A",
            "cim:IdentifiedObject.name": "house_T1"
        },
        {
            "@id": "urn:uuid:90D2243E-05D4-432C-A23B-A6B8D732B027",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "7b671984-4c56-4ff1-9733-b4b6fca5f2aa",
                "@type": "PowerElectronicsConnection"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "0dcc57af-f4fa-457d-bb24-2efda9865a1a",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:IdentifiedObject.mRID": "90D2243E-05D4-432C-A23B-A6B8D732B027",
            "cim:IdentifiedObject.name": "school_T1"
        },
        {
            "@id": "urn:uuid:A13EE73D-DA09-44D8-9008-7D842F18CB48",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "a9e8758b-5486-4798-8fba-9ae639abfc38",
                "@type": "PowerElectronicsConnection"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "0dcc57af-f4fa-457d-bb24-2efda9865a1a",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:IdentifiedObject.mRID": "A13EE73D-DA09-44D8-9008-7D842F18CB48",
            "cim:IdentifiedObject.name": "batidle_T1"
        },
        {
            "@id": "urn:uuid:A4B4C25C-8744-4B8B-A612-19B80AFA110D",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "682ab7a9-4fbf-4204-bde1-27eab3425da0",
                "@type": "PowerElectronicsConnection"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "0a98a62d-7642-4f03-8317-a8605cbdba37",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:IdentifiedObject.mRID": "A4B4C25C-8744-4B8B-A612-19B80AFA110D",
            "cim:IdentifiedObject.name": "house_T1"
        },
        {
            "@id": "urn:uuid:F9439A87-D8E9-406F-ADD3-336B29B8BCEA",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "8b452737-ca3d-4c10-a99d-6865506437c8",
                "@type": "EnergySource"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "a8a25b50-3ae3-4a31-a18b-b3fa13397ed3",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:IdentifiedObject.mRID": "F9439A87-D8E9-406F-ADD3-336B29B8BCEA",
            "cim:IdentifiedObject.name": "source_T1"
        },
        {
            "@id": "urn:uuid:5B38070B-E918-4EAA-8BDB-8B3CE4F8A917",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "a9de8829-58cb-4750-b2a2-672846a89753",
                "@type": "LinearShuntCompensator"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "63dfbea0-cd06-4d2e-b956-df9517be057b",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:ACDCTerminal.OperationalLimitSet": {
                "@id": "a45026c2-594d-4323-8c31-323d1f61d309",
                "@type": "OperationalLimitSet"
            },
            "cim:IdentifiedObject.mRID": "5B38070B-E918-4EAA-8BDB-8B3CE4F8A917",
            "cim:IdentifiedObject.name": "cap1_T1"
        },
        {
            "@id": "urn:uuid:FD3834FF-6C3B-434F-A41D-77EB8237F53D",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "9d725810-bfd6-44c6-961a-2bc027f6fc95",
                "@type": "LinearShuntCompensator"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "dbfa8efa-b397-40da-9642-60e8de4b3471",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:ACDCTerminal.OperationalLimitSet": {
                "@id": "dcc354ab-4db3-4061-a518-0a439eb9576d",
                "@type": "OperationalLimitSet"
            },
            "cim:IdentifiedObject.mRID": "FD3834FF-6C3B-434F-A41D-77EB8237F53D",
            "cim:IdentifiedObject.name": "cap2_T1"
        },
        {
            "@id": "urn:uuid:717DFB1A-A300-444D-8D3B-0A093EAAD47B",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "259e820f-b4af-4e1a-8271-687534edaecc",
                "@type": "PowerTransformer"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "a8a25b50-3ae3-4a31-a18b-b3fa13397ed3",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:ACDCTerminal.OperationalLimitSet": {
                "@id": "df88194b-910f-4f74-b094-3b9ff58aca99",
                "@type": "OperationalLimitSet"
            },
            "cim:IdentifiedObject.mRID": "717DFB1A-A300-444D-8D3B-0A093EAAD47B",
            "cim:IdentifiedObject.name": "sub3_T1"
        },
        {
            "@id": "urn:uuid:BB0411D7-5261-433D-B327-549DA536EEEC",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "259e820f-b4af-4e1a-8271-687534edaecc",
                "@type": "PowerTransformer"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "7beddadd-0a14-429f-8601-9ea8b892ca6e",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "2",
            "cim:IdentifiedObject.mRID": "BB0411D7-5261-433D-B327-549DA536EEEC",
            "cim:IdentifiedObject.name": "sub3_T2"
        },
        {
            "@id": "urn:uuid:F6CE3095-9089-4B61-9C13-C7647ADBA888",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "259e820f-b4af-4e1a-8271-687534edaecc",
                "@type": "PowerTransformer"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "04984c4d-cc29-477a-9af4-61ac7d74f16f",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "3",
            "cim:IdentifiedObject.mRID": "F6CE3095-9089-4B61-9C13-C7647ADBA888",
            "cim:IdentifiedObject.name": "sub3_T3"
        },
        {
            "@id": "urn:uuid:9AC596A8-D859-48F3-A286-D2533F9B9733",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "67b57539-590b-4158-9cbb-9dba2fe6c1f0",
                "@type": "PowerTransformer"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "94f822e0-7130-4205-8597-b47110bbef4b",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:ACDCTerminal.OperationalLimitSet": {
                "@id": "70b0389a-4dd4-4679-b64b-df5645305bbb",
                "@type": "OperationalLimitSet"
            },
            "cim:IdentifiedObject.mRID": "9AC596A8-D859-48F3-A286-D2533F9B9733",
            "cim:IdentifiedObject.name": "reg1_T1"
        },
        {
            "@id": "urn:uuid:5A1120EE-0F2A-4698-9FF5-0F0F4F507BAF",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "67b57539-590b-4158-9cbb-9dba2fe6c1f0",
                "@type": "PowerTransformer"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "673e896a-dcbf-4e43-9924-beb31c5b6005",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "2",
            "cim:IdentifiedObject.mRID": "5A1120EE-0F2A-4698-9FF5-0F0F4F507BAF",
            "cim:IdentifiedObject.name": "reg1_T2"
        },
        {
            "@id": "urn:uuid:EC150DA0-864E-4C61-B681-3CF27AB27B82",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "67b57539-590b-4158-9cbb-9dba2fe6c1f0",
                "@type": "PowerTransformer"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "94f822e0-7130-4205-8597-b47110bbef4b",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:ACDCTerminal.OperationalLimitSet": {
                "@id": "70b0389a-4dd4-4679-b64b-df5645305bbb",
                "@type": "OperationalLimitSet"
            },
            "cim:IdentifiedObject.mRID": "EC150DA0-864E-4C61-B681-3CF27AB27B82",
            "cim:IdentifiedObject.name": "reg2_T1"
        },
        {
            "@id": "urn:uuid:02CD5661-C654-43F6-8D1A-0D666070BB81",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "67b57539-590b-4158-9cbb-9dba2fe6c1f0",
                "@type": "PowerTransformer"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "673e896a-dcbf-4e43-9924-beb31c5b6005",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "2",
            "cim:IdentifiedObject.mRID": "02CD5661-C654-43F6-8D1A-0D666070BB81",
            "cim:IdentifiedObject.name": "reg2_T2"
        },
        {
            "@id": "urn:uuid:F8856652-20FB-4760-874D-3D785E91A83E",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "67b57539-590b-4158-9cbb-9dba2fe6c1f0",
                "@type": "PowerTransformer"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "94f822e0-7130-4205-8597-b47110bbef4b",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:ACDCTerminal.OperationalLimitSet": {
                "@id": "70b0389a-4dd4-4679-b64b-df5645305bbb",
                "@type": "OperationalLimitSet"
            },
            "cim:IdentifiedObject.mRID": "F8856652-20FB-4760-874D-3D785E91A83E",
            "cim:IdentifiedObject.name": "reg3_T1"
        },
        {
            "@id": "urn:uuid:F5258B9A-B51E-40DD-9A06-5918E41F3C35",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "67b57539-590b-4158-9cbb-9dba2fe6c1f0",
                "@type": "PowerTransformer"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "673e896a-dcbf-4e43-9924-beb31c5b6005",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "2",
            "cim:IdentifiedObject.mRID": "F5258B9A-B51E-40DD-9A06-5918E41F3C35",
            "cim:IdentifiedObject.name": "reg3_T2"
        },
        {
            "@id": "urn:uuid:AF475341-BBE8-4C30-A30E-B6EBE9768322",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "1e6b5c97-c4e8-4ced-b9a5-6e69f389da93",
                "@type": "PowerTransformer"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "addb7a30-5a3c-4179-af5d-5c9a7213b0e7",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:ACDCTerminal.OperationalLimitSet": {
                "@id": "227e0242-cbc8-45fa-881a-9664dec33163",
                "@type": "OperationalLimitSet"
            },
            "cim:IdentifiedObject.mRID": "AF475341-BBE8-4C30-A30E-B6EBE9768322",
            "cim:IdentifiedObject.name": "xfm1_T1"
        },
        {
            "@id": "urn:uuid:E1763FE3-82C2-4434-9424-72DF850D982E",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "1e6b5c97-c4e8-4ced-b9a5-6e69f389da93",
                "@type": "PowerTransformer"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "0dcc57af-f4fa-457d-bb24-2efda9865a1a",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "2",
            "cim:IdentifiedObject.mRID": "E1763FE3-82C2-4434-9424-72DF850D982E",
            "cim:IdentifiedObject.name": "xfm1_T2"
        },
        {
            "@id": "urn:uuid:8C674F14-D9FF-4B1C-B246-1235022CD4C2",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "7ff12cef-1c4d-4cd2-8fcc-662530a7ba33",
                "@type": "PowerTransformer"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "dc889fa5-7b28-4273-a1d7-205be3e0bfed",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:ACDCTerminal.OperationalLimitSet": {
                "@id": "06c3800e-2e09-4951-a8e0-fb9e0fec06c2",
                "@type": "OperationalLimitSet"
            },
            "cim:IdentifiedObject.mRID": "8C674F14-D9FF-4B1C-B246-1235022CD4C2",
            "cim:IdentifiedObject.name": "tpoletop_T1"
        },
        {
            "@id": "urn:uuid:8E29BA3D-9523-446F-BD9F-989D8182A723",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "7ff12cef-1c4d-4cd2-8fcc-662530a7ba33",
                "@type": "PowerTransformer"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "0a98a62d-7642-4f03-8317-a8605cbdba37",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "2",
            "cim:IdentifiedObject.mRID": "8E29BA3D-9523-446F-BD9F-989D8182A723",
            "cim:IdentifiedObject.name": "tpoletop_T2"
        },
        {
            "@id": "urn:uuid:9D06670E-F8AD-46A1-9854-BBA7ADAF1CF0",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "7ff12cef-1c4d-4cd2-8fcc-662530a7ba33",
                "@type": "PowerTransformer"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "0a98a62d-7642-4f03-8317-a8605cbdba37",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "3",
            "cim:IdentifiedObject.mRID": "9D06670E-F8AD-46A1-9854-BBA7ADAF1CF0",
            "cim:IdentifiedObject.name": "tpoletop_T3"
        },
        {
            "@id": "urn:uuid:000BA1F2-6879-47D7-826D-3CACD23EE20B",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "a04cdfb1-e951-4fc4-8882-0323cd70ae3c",
                "@type": "ACLineSegment"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "673e896a-dcbf-4e43-9924-beb31c5b6005",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:ACDCTerminal.OperationalLimitSet": {
                "@id": "f254eb1e-baa6-4c31-a834-c57f42fb2efd",
                "@type": "OperationalLimitSet"
            },
            "cim:IdentifiedObject.mRID": "000BA1F2-6879-47D7-826D-3CACD23EE20B",
            "cim:IdentifiedObject.name": "650632_T1"
        },
        {
            "@id": "urn:uuid:3589A9BE-F3BE-45C3-B84E-3CE5B6105D11",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "a04cdfb1-e951-4fc4-8882-0323cd70ae3c",
                "@type": "ACLineSegment"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "6cb5e5ce-2cd0-40cc-a979-b4f9ed05e49b",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "2",
            "cim:IdentifiedObject.mRID": "3589A9BE-F3BE-45C3-B84E-3CE5B6105D11",
            "cim:IdentifiedObject.name": "650632_T2"
        },
        {
            "@id": "urn:uuid:5EDB2918-D669-457C-9F44-E08EBA5AC850",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "abf53597-a808-422a-b7ee-552f24d83a5f",
                "@type": "ACLineSegment"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "421e99be-a834-4809-b924-84d88f634a45",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:ACDCTerminal.OperationalLimitSet": {
                "@id": "f254eb1e-baa6-4c31-a834-c57f42fb2efd",
                "@type": "OperationalLimitSet"
            },
            "cim:IdentifiedObject.mRID": "5EDB2918-D669-457C-9F44-E08EBA5AC850",
            "cim:IdentifiedObject.name": "632670_T1"
        },
        {
            "@id": "urn:uuid:B554744A-F5B5-485C-B67E-2487A8740295",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "abf53597-a808-422a-b7ee-552f24d83a5f",
                "@type": "ACLineSegment"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "dc889fa5-7b28-4273-a1d7-205be3e0bfed",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "2",
            "cim:IdentifiedObject.mRID": "B554744A-F5B5-485C-B67E-2487A8740295",
            "cim:IdentifiedObject.name": "632670_T2"
        },
        {
            "@id": "urn:uuid:EEF69C71-5A87-4378-8DF4-4578635C81B4",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "45395c84-f20a-4f5a-977f-b80348256421",
                "@type": "ACLineSegment"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "dc889fa5-7b28-4273-a1d7-205be3e0bfed",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:ACDCTerminal.OperationalLimitSet": {
                "@id": "f254eb1e-baa6-4c31-a834-c57f42fb2efd",
                "@type": "OperationalLimitSet"
            },
            "cim:IdentifiedObject.mRID": "EEF69C71-5A87-4378-8DF4-4578635C81B4",
            "cim:IdentifiedObject.name": "670671_T1"
        },
        {
            "@id": "urn:uuid:092A5199-DB5E-419E-ADCF-53B290EFAB2C",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "45395c84-f20a-4f5a-977f-b80348256421",
                "@type": "ACLineSegment"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "30be5988-de57-4e0c-ab08-50d5a13d2c1b",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "2",
            "cim:IdentifiedObject.mRID": "092A5199-DB5E-419E-ADCF-53B290EFAB2C",
            "cim:IdentifiedObject.name": "670671_T2"
        },
        {
            "@id": "urn:uuid:8BE8D3EA-EEE9-406C-B24C-B169C8EC799A",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "4c04f838-62aa-475e-aefa-a63b7c889c13",
                "@type": "ACLineSegment"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "30be5988-de57-4e0c-ab08-50d5a13d2c1b",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:ACDCTerminal.OperationalLimitSet": {
                "@id": "f254eb1e-baa6-4c31-a834-c57f42fb2efd",
                "@type": "OperationalLimitSet"
            },
            "cim:IdentifiedObject.mRID": "8BE8D3EA-EEE9-406C-B24C-B169C8EC799A",
            "cim:IdentifiedObject.name": "671680_T1"
        },
        {
            "@id": "urn:uuid:FF3DE145-0066-4C1F-867C-2A2BF3012EDF",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "4c04f838-62aa-475e-aefa-a63b7c889c13",
                "@type": "ACLineSegment"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "76d6d03c-967c-4e12-836d-a98df3552bc7",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "2",
            "cim:IdentifiedObject.mRID": "FF3DE145-0066-4C1F-867C-2A2BF3012EDF",
            "cim:IdentifiedObject.name": "671680_T2"
        },
        {
            "@id": "urn:uuid:A6C57C2E-A084-4701-ADF5-FB6F3E36F45C",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "fbe26b35-13ab-457d-9795-df58b28e309d",
                "@type": "ACLineSegment"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "6cb5e5ce-2cd0-40cc-a979-b4f9ed05e49b",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:ACDCTerminal.OperationalLimitSet": {
                "@id": "05a54d9a-1e59-4e3b-aaae-256b6df6a9ef",
                "@type": "OperationalLimitSet"
            },
            "cim:IdentifiedObject.mRID": "A6C57C2E-A084-4701-ADF5-FB6F3E36F45C",
            "cim:IdentifiedObject.name": "632633_T1"
        },
        {
            "@id": "urn:uuid:F0E10483-D8AD-46BE-AF5F-08228955796B",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "fbe26b35-13ab-457d-9795-df58b28e309d",
                "@type": "ACLineSegment"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "c6256170-e6ed-4f91-8ebd-748090c3fdd5",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "2",
            "cim:IdentifiedObject.mRID": "F0E10483-D8AD-46BE-AF5F-08228955796B",
            "cim:IdentifiedObject.name": "632633_T2"
        },
        {
            "@id": "urn:uuid:A563A3A5-EA39-4998-96B2-538227E2D2F6",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "1c6781a2-5b9d-4525-8a9b-f9b32c4c4ac0",
                "@type": "ACLineSegment"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "6cb5e5ce-2cd0-40cc-a979-b4f9ed05e49b",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:ACDCTerminal.OperationalLimitSet": {
                "@id": "cbc3d8f8-e71e-48fa-b3f0-ef05e14e2e93",
                "@type": "OperationalLimitSet"
            },
            "cim:IdentifiedObject.mRID": "A563A3A5-EA39-4998-96B2-538227E2D2F6",
            "cim:IdentifiedObject.name": "632645_T1"
        },
        {
            "@id": "urn:uuid:4891537F-4088-48F5-9B1A-8294D50901E4",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "1c6781a2-5b9d-4525-8a9b-f9b32c4c4ac0",
                "@type": "ACLineSegment"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "0124e881-b82d-4206-bbdf-37d585159872",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "2",
            "cim:IdentifiedObject.mRID": "4891537F-4088-48F5-9B1A-8294D50901E4",
            "cim:IdentifiedObject.name": "632645_T2"
        },
        {
            "@id": "urn:uuid:F3C0F2D0-4D28-49B5-A920-37409B99229D",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "0bbd0ea3-f665-465b-86fd-fc8b8466ad53",
                "@type": "ACLineSegment"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "0124e881-b82d-4206-bbdf-37d585159872",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:ACDCTerminal.OperationalLimitSet": {
                "@id": "cbc3d8f8-e71e-48fa-b3f0-ef05e14e2e93",
                "@type": "OperationalLimitSet"
            },
            "cim:IdentifiedObject.mRID": "F3C0F2D0-4D28-49B5-A920-37409B99229D",
            "cim:IdentifiedObject.name": "645646_T1"
        },
        {
            "@id": "urn:uuid:D02B9E99-3557-48F5-B475-4871E47D08F6",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "0bbd0ea3-f665-465b-86fd-fc8b8466ad53",
                "@type": "ACLineSegment"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "8c58660f-c62c-4903-be72-22f1255b1e62",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "2",
            "cim:IdentifiedObject.mRID": "D02B9E99-3557-48F5-B475-4871E47D08F6",
            "cim:IdentifiedObject.name": "645646_T2"
        },
        {
            "@id": "urn:uuid:B4E1784C-5500-47AE-958B-A286CE8C17A5",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "7060d0bb-b30d-4932-8fa1-40820a0fc4d0",
                "@type": "ACLineSegment"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "e5b2888b-b60d-4da6-a4f7-17eb849d28b2",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:ACDCTerminal.OperationalLimitSet": {
                "@id": "825fea7a-3349-4854-9edf-32dcc65dd1be",
                "@type": "OperationalLimitSet"
            },
            "cim:IdentifiedObject.mRID": "B4E1784C-5500-47AE-958B-A286CE8C17A5",
            "cim:IdentifiedObject.name": "692675_T1"
        },
        {
            "@id": "urn:uuid:CD147977-45B7-48AD-9F72-4F488BD6AD6D",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "7060d0bb-b30d-4932-8fa1-40820a0fc4d0",
                "@type": "ACLineSegment"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "63dfbea0-cd06-4d2e-b956-df9517be057b",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "2",
            "cim:IdentifiedObject.mRID": "CD147977-45B7-48AD-9F72-4F488BD6AD6D",
            "cim:IdentifiedObject.name": "692675_T2"
        },
        {
            "@id": "urn:uuid:A4C58654-2972-4A3E-AE65-3868941DA037",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "d34b0d01-b082-4081-a3cc-b68b9b8313a4",
                "@type": "ACLineSegment"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "30be5988-de57-4e0c-ab08-50d5a13d2c1b",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:ACDCTerminal.OperationalLimitSet": {
                "@id": "cbc3d8f8-e71e-48fa-b3f0-ef05e14e2e93",
                "@type": "OperationalLimitSet"
            },
            "cim:IdentifiedObject.mRID": "A4C58654-2972-4A3E-AE65-3868941DA037",
            "cim:IdentifiedObject.name": "671684_T1"
        },
        {
            "@id": "urn:uuid:BC623628-BD23-4A1A-A406-15CA63556149",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "d34b0d01-b082-4081-a3cc-b68b9b8313a4",
                "@type": "ACLineSegment"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "8e99f99d-fe8f-420b-ac49-0b52df5362ab",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "2",
            "cim:IdentifiedObject.mRID": "BC623628-BD23-4A1A-A406-15CA63556149",
            "cim:IdentifiedObject.name": "671684_T2"
        },
        {
            "@id": "urn:uuid:EA5FF2C4-F7E1-436D-BDEC-1C48D4DBB50D",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "8e180773-2a9b-4136-bc9a-132a52c8e276",
                "@type": "ACLineSegment"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "2a6dc4dd-d3dc-434d-a187-d2c58a0a72c8",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:ACDCTerminal.OperationalLimitSet": {
                "@id": "cbc3d8f8-e71e-48fa-b3f0-ef05e14e2e93",
                "@type": "OperationalLimitSet"
            },
            "cim:IdentifiedObject.mRID": "EA5FF2C4-F7E1-436D-BDEC-1C48D4DBB50D",
            "cim:IdentifiedObject.name": "684611_T1"
        },
        {
            "@id": "urn:uuid:233304A2-B68B-4EC3-A692-4735DE495569",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "8e180773-2a9b-4136-bc9a-132a52c8e276",
                "@type": "ACLineSegment"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "dbfa8efa-b397-40da-9642-60e8de4b3471",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "2",
            "cim:IdentifiedObject.mRID": "233304A2-B68B-4EC3-A692-4735DE495569",
            "cim:IdentifiedObject.name": "684611_T2"
        },
        {
            "@id": "urn:uuid:3313C5A7-ED81-47D3-8114-AD654A5DE21B",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "abf877d7-dac2-4bf0-ab58-9a8a02e92eb3",
                "@type": "ACLineSegment"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "8e99f99d-fe8f-420b-ac49-0b52df5362ab",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:ACDCTerminal.OperationalLimitSet": {
                "@id": "2b09b010-c775-4d9c-b31e-0ec5ae0ab590",
                "@type": "OperationalLimitSet"
            },
            "cim:IdentifiedObject.mRID": "3313C5A7-ED81-47D3-8114-AD654A5DE21B",
            "cim:IdentifiedObject.name": "684652_T1"
        },
        {
            "@id": "urn:uuid:8692A804-428A-4637-BD47-69C76F873DAB",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "abf877d7-dac2-4bf0-ab58-9a8a02e92eb3",
                "@type": "ACLineSegment"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "0f1e28c3-6c44-4f88-b79c-2fdbca4487b2",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "2",
            "cim:IdentifiedObject.mRID": "8692A804-428A-4637-BD47-69C76F873DAB",
            "cim:IdentifiedObject.name": "684652_T2"
        },
        {
            "@id": "urn:uuid:F1D6C919-22FA-4E94-81B1-36823F5A9FF5",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "517413cb-6977-46fa-8911-c82332e42884",
                "@type": "LoadBreakSwitch"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "30be5988-de57-4e0c-ab08-50d5a13d2c1b",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:ACDCTerminal.OperationalLimitSet": {
                "@id": "54cd7c51-e1f0-4c72-b186-5ba14a87b081",
                "@type": "OperationalLimitSet"
            },
            "cim:IdentifiedObject.mRID": "F1D6C919-22FA-4E94-81B1-36823F5A9FF5",
            "cim:IdentifiedObject.name": "671692_T1"
        },
        {
            "@id": "urn:uuid:169CB0D6-0002-457F-9594-7FEB09DA102D",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "517413cb-6977-46fa-8911-c82332e42884",
                "@type": "LoadBreakSwitch"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "e5b2888b-b60d-4da6-a4f7-17eb849d28b2",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "2",
            "cim:IdentifiedObject.mRID": "169CB0D6-0002-457F-9594-7FEB09DA102D",
            "cim:IdentifiedObject.name": "671692_T2"
        },
        {
            "@id": "urn:uuid:1D81C7FE-E88F-41E3-A900-476CA6476CCD",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "52de9189-20dc-4c73-bdee-e960fe1f9493",
                "@type": "Breaker"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "7beddadd-0a14-429f-8601-9ea8b892ca6e",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:ACDCTerminal.OperationalLimitSet": {
                "@id": "54cd7c51-e1f0-4c72-b186-5ba14a87b081",
                "@type": "OperationalLimitSet"
            },
            "cim:IdentifiedObject.mRID": "1D81C7FE-E88F-41E3-A900-476CA6476CCD",
            "cim:IdentifiedObject.name": "brkr1_T1"
        },
        {
            "@id": "urn:uuid:2847E06B-C8ED-41E6-B515-C61C9E8EB4B4",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "52de9189-20dc-4c73-bdee-e960fe1f9493",
                "@type": "Breaker"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "94f822e0-7130-4205-8597-b47110bbef4b",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "2",
            "cim:IdentifiedObject.mRID": "2847E06B-C8ED-41E6-B515-C61C9E8EB4B4",
            "cim:IdentifiedObject.name": "brkr1_T2"
        },
        {
            "@id": "urn:uuid:3621713B-852E-4F95-8586-2D55313ED673",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "43ef8365-f932-409b-a51e-fbed3f6dffaa",
                "@type": "Fuse"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "c6256170-e6ed-4f91-8ebd-748090c3fdd5",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:ACDCTerminal.OperationalLimitSet": {
                "@id": "54cd7c51-e1f0-4c72-b186-5ba14a87b081",
                "@type": "OperationalLimitSet"
            },
            "cim:IdentifiedObject.mRID": "3621713B-852E-4F95-8586-2D55313ED673",
            "cim:IdentifiedObject.name": "fuse1_T1"
        },
        {
            "@id": "urn:uuid:D1CF8D27-7793-45FD-BA55-ADDB77AFED1E",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "43ef8365-f932-409b-a51e-fbed3f6dffaa",
                "@type": "Fuse"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "addb7a30-5a3c-4179-af5d-5c9a7213b0e7",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "2",
            "cim:IdentifiedObject.mRID": "D1CF8D27-7793-45FD-BA55-ADDB77AFED1E",
            "cim:IdentifiedObject.name": "fuse1_T2"
        },
        {
            "@id": "urn:uuid:EBAEF4A4-5D80-4FAD-A133-AA18607F3C31",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "ce5d0651-676b-4af3-8d67-41bf1b33e30c",
                "@type": "Recloser"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "6cb5e5ce-2cd0-40cc-a979-b4f9ed05e49b",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:ACDCTerminal.OperationalLimitSet": {
                "@id": "54cd7c51-e1f0-4c72-b186-5ba14a87b081",
                "@type": "OperationalLimitSet"
            },
            "cim:IdentifiedObject.mRID": "EBAEF4A4-5D80-4FAD-A133-AA18607F3C31",
            "cim:IdentifiedObject.name": "rec1_T1"
        },
        {
            "@id": "urn:uuid:DD4717B2-5FCD-4E67-9BC8-DD307B80AFEA",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "ce5d0651-676b-4af3-8d67-41bf1b33e30c",
                "@type": "Recloser"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "421e99be-a834-4809-b924-84d88f634a45",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "2",
            "cim:IdentifiedObject.mRID": "DD4717B2-5FCD-4E67-9BC8-DD307B80AFEA",
            "cim:IdentifiedObject.name": "rec1_T2"
        },
        {
            "@id": "urn:uuid:8F517DFE-D985-4D24-8339-96FA2A789E88",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "2858b6c2-0886-4269-884c-06fa8b887319",
                "@type": "LoadBreakSwitch"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "8e99f99d-fe8f-420b-ac49-0b52df5362ab",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:ACDCTerminal.OperationalLimitSet": {
                "@id": "54cd7c51-e1f0-4c72-b186-5ba14a87b081",
                "@type": "OperationalLimitSet"
            },
            "cim:IdentifiedObject.mRID": "8F517DFE-D985-4D24-8339-96FA2A789E88",
            "cim:IdentifiedObject.name": "sect1_T1"
        },
        {
            "@id": "urn:uuid:02AE202B-D91B-4EAD-8EC9-3B87BDD67C8B",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "2858b6c2-0886-4269-884c-06fa8b887319",
                "@type": "LoadBreakSwitch"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "2a6dc4dd-d3dc-434d-a187-d2c58a0a72c8",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "2",
            "cim:IdentifiedObject.mRID": "02AE202B-D91B-4EAD-8EC9-3B87BDD67C8B",
            "cim:IdentifiedObject.name": "sect1_T2"
        },
        {
            "@id": "urn:uuid:F3A001BA-C6BE-450E-B572-B6D5819808EA",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "e26d83a0-d29d-41ef-9528-02c882ffcc0d",
                "@type": "EnergyConsumer"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "30be5988-de57-4e0c-ab08-50d5a13d2c1b",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:IdentifiedObject.mRID": "F3A001BA-C6BE-450E-B572-B6D5819808EA",
            "cim:IdentifiedObject.name": "671_T1"
        },
        {
            "@id": "urn:uuid:D0BA8E68-F269-4382-B1D0-8EA25663C9AA",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "c39149de-3451-4d33-b4c2-b1e6c6fc9aab",
                "@type": "EnergyConsumer"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "0dcc57af-f4fa-457d-bb24-2efda9865a1a",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:IdentifiedObject.mRID": "D0BA8E68-F269-4382-B1D0-8EA25663C9AA",
            "cim:IdentifiedObject.name": "634a_T1"
        },
        {
            "@id": "urn:uuid:272D015C-A83B-457C-8109-5E78E92CB6E4",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "b21c5599-1d00-4fcf-904b-58d9d4cac49a",
                "@type": "EnergyConsumer"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "0dcc57af-f4fa-457d-bb24-2efda9865a1a",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:IdentifiedObject.mRID": "272D015C-A83B-457C-8109-5E78E92CB6E4",
            "cim:IdentifiedObject.name": "634b_T1"
        },
        {
            "@id": "urn:uuid:C61A2238-FE09-4406-B172-26CB9F145DB1",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "3b2021a7-4bfc-418d-9c20-bd6838e52cf8",
                "@type": "EnergyConsumer"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "0dcc57af-f4fa-457d-bb24-2efda9865a1a",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:IdentifiedObject.mRID": "C61A2238-FE09-4406-B172-26CB9F145DB1",
            "cim:IdentifiedObject.name": "634c_T1"
        },
        {
            "@id": "urn:uuid:15298D41-D5E5-464F-A96D-01FFCF0DA7DB",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "47e52220-4596-4af0-9724-0167b72a4db8",
                "@type": "EnergyConsumer"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "0124e881-b82d-4206-bbdf-37d585159872",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:IdentifiedObject.mRID": "15298D41-D5E5-464F-A96D-01FFCF0DA7DB",
            "cim:IdentifiedObject.name": "645_T1"
        },
        {
            "@id": "urn:uuid:579A122E-A262-4830-88C6-1ADDB81761B1",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "0bc9183a-9067-4e06-aa5b-48dc2ab30c80",
                "@type": "EnergyConsumer"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "8c58660f-c62c-4903-be72-22f1255b1e62",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:IdentifiedObject.mRID": "579A122E-A262-4830-88C6-1ADDB81761B1",
            "cim:IdentifiedObject.name": "646_T1"
        },
        {
            "@id": "urn:uuid:9CA4064A-AACD-49DB-9296-7ADC7E195358",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "8ca46f28-84c0-4fe2-b228-ec4080777865",
                "@type": "EnergyConsumer"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "e5b2888b-b60d-4da6-a4f7-17eb849d28b2",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:IdentifiedObject.mRID": "9CA4064A-AACD-49DB-9296-7ADC7E195358",
            "cim:IdentifiedObject.name": "692_T1"
        },
        {
            "@id": "urn:uuid:02A67D2E-58FF-4CAB-9A85-4346E9E08F1B",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "9caaf741-be1e-4893-8044-1e507b7ddc38",
                "@type": "EnergyConsumer"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "63dfbea0-cd06-4d2e-b956-df9517be057b",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:IdentifiedObject.mRID": "02A67D2E-58FF-4CAB-9A85-4346E9E08F1B",
            "cim:IdentifiedObject.name": "675a_T1"
        },
        {
            "@id": "urn:uuid:0A29AEF0-5F49-47AE-A413-9308AA61B72B",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "8e34333c-2bb8-4631-b072-383f1ca38f60",
                "@type": "EnergyConsumer"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "63dfbea0-cd06-4d2e-b956-df9517be057b",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:IdentifiedObject.mRID": "0A29AEF0-5F49-47AE-A413-9308AA61B72B",
            "cim:IdentifiedObject.name": "675b_T1"
        },
        {
            "@id": "urn:uuid:72362309-A950-40BC-A38C-E08E1AD53477",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "3fffb3f7-a7af-49e1-acee-449fc73d3cd6",
                "@type": "EnergyConsumer"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "63dfbea0-cd06-4d2e-b956-df9517be057b",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:IdentifiedObject.mRID": "72362309-A950-40BC-A38C-E08E1AD53477",
            "cim:IdentifiedObject.name": "675c_T1"
        },
        {
            "@id": "urn:uuid:2F5C9D9B-8CC5-4636-8BC8-2AC78F01F5BC",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "60b55036-dd71-40ce-adda-97b8ce7447dc",
                "@type": "EnergyConsumer"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "dbfa8efa-b397-40da-9642-60e8de4b3471",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:IdentifiedObject.mRID": "2F5C9D9B-8CC5-4636-8BC8-2AC78F01F5BC",
            "cim:IdentifiedObject.name": "611_T1"
        },
        {
            "@id": "urn:uuid:02217298-AD5B-463C-A912-957740214701",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "572bcfc9-e1d6-4419-9a33-edd284806af3",
                "@type": "EnergyConsumer"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "0f1e28c3-6c44-4f88-b79c-2fdbca4487b2",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:IdentifiedObject.mRID": "02217298-AD5B-463C-A912-957740214701",
            "cim:IdentifiedObject.name": "652_T1"
        },
        {
            "@id": "urn:uuid:83481773-E9FC-4720-89B4-796C5081D518",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "91a37b4c-c38b-4269-8467-f40870934386",
                "@type": "EnergyConsumer"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "dc889fa5-7b28-4273-a1d7-205be3e0bfed",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:IdentifiedObject.mRID": "83481773-E9FC-4720-89B4-796C5081D518",
            "cim:IdentifiedObject.name": "670a_T1"
        },
        {
            "@id": "urn:uuid:CCC4E540-46CC-422C-98DA-32898FD31637",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "70188ff4-04f0-48d2-8706-698d1fd086e6",
                "@type": "EnergyConsumer"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "dc889fa5-7b28-4273-a1d7-205be3e0bfed",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:IdentifiedObject.mRID": "CCC4E540-46CC-422C-98DA-32898FD31637",
            "cim:IdentifiedObject.name": "670b_T1"
        },
        {
            "@id": "urn:uuid:F421B562-1AF9-42C1-8906-D80CABA91FC4",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "e503bbf8-3c82-4df7-b6e9-2488ecfcc847",
                "@type": "EnergyConsumer"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "dc889fa5-7b28-4273-a1d7-205be3e0bfed",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:IdentifiedObject.mRID": "F421B562-1AF9-42C1-8906-D80CABA91FC4",
            "cim:IdentifiedObject.name": "670c_T1"
        },
        {
            "@id": "urn:uuid:2128BB42-3E2D-490A-A29D-05549E81F25D",
            "@type": "cim:Terminal",
            "cim:Terminal.ConductingEquipment": {
                "@id": "32f02d2b-ee6e-4d3f-8486-1b5caef70204",
                "@type": "EnergyConsumer"
            },
            "cim:Terminal.ConnectivityNode": {
                "@id": "0a98a62d-7642-4f03-8317-a8605cbdba37",
                "@type": "ConnectivityNode"
            },
            "cim:ACDCTerminal.sequenceNumber": "1",
            "cim:IdentifiedObject.mRID": "2128BB42-3E2D-490A-A29D-05549E81F25D",
            "cim:IdentifiedObject.name": "house_T1"
        },
        {
            "@id": "urn:uuid:05F2AFBD-33EC-4FD0-9AB6-AEF3DA2EA417",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "400",
            "cim:PositionPoint.yPosition": "250",
            "cim:PositionPoint.Location": {
                "@id": "83fa529e-9b45-4022-bd00-3e9867efd55d",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:2EE5C1BE-451B-480C-AC29-FD216E26940F",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "190",
            "cim:PositionPoint.Location": {
                "@id": "ef80fc47-029b-401f-9e63-45be7ab0530b",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:D38C6302-3E28-4DB4-BCF3-B538F409FCE1",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "400",
            "cim:PositionPoint.yPosition": "250",
            "cim:PositionPoint.Location": {
                "@id": "34199075-733e-4b94-9ec2-50dd84c1d8d5",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:AA04342C-19BB-485A-BB2A-ED2DD093B156",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "400",
            "cim:PositionPoint.yPosition": "250",
            "cim:PositionPoint.Location": {
                "@id": "93eb27c8-6dfd-45da-aa67-90458a26e7a6",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:C6041C27-8B34-4C22-B9B6-17C73176BC30",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "190",
            "cim:PositionPoint.Location": {
                "@id": "0f434724-42d6-4f82-855e-0be55c717ff0",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:C01A87A5-C761-4478-B476-64DAD934B058",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "400",
            "cim:PositionPoint.Location": {
                "@id": "3818472d-6569-4901-849f-d5a68f6cdc24",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:4B9CC0E3-51D8-4F14-B994-8BDBBC293D3E",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "400",
            "cim:PositionPoint.yPosition": "100",
            "cim:PositionPoint.Location": {
                "@id": "62a249a4-4bf9-42bb-9e0a-06d132216d9a",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:49FA45DB-BB01-4647-81C2-061A50380F6B",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "0",
            "cim:PositionPoint.yPosition": "100",
            "cim:PositionPoint.Location": {
                "@id": "fc53e92b-32fe-4de3-b77d-be8d4364b5f8",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:3B5B4E06-1846-45C1-94C4-330DFB8625AD",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "400",
            "cim:PositionPoint.Location": {
                "@id": "6ce06d43-8de4-4c72-b059-f71eae02dddd",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:C621416D-0A1E-47F3-92C1-1CE8F1FB67E2",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "2",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "350",
            "cim:PositionPoint.Location": {
                "@id": "6ce06d43-8de4-4c72-b059-f71eae02dddd",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:5646EF7D-FB8B-411F-BE8A-B636895A87A4",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "3",
            "cim:PositionPoint.xPosition": "205",
            "cim:PositionPoint.yPosition": "350",
            "cim:PositionPoint.Location": {
                "@id": "6ce06d43-8de4-4c72-b059-f71eae02dddd",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:FBF5542C-463D-4D6B-83A5-FF47CB8A7029",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "325",
            "cim:PositionPoint.Location": {
                "@id": "e66d540c-0fb1-429c-942b-6ae5a7b86619",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:BFE531A2-CCDB-4F05-951F-A5ECA88C3403",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "2",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "300",
            "cim:PositionPoint.Location": {
                "@id": "e66d540c-0fb1-429c-942b-6ae5a7b86619",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:38157125-7374-4612-AB16-81A64DCC17D2",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "325",
            "cim:PositionPoint.Location": {
                "@id": "32d47459-6fda-47c8-ae69-6f59cccb0be9",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:A7DDDD7E-BADE-42E3-BE05-699201E502DE",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "2",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "300",
            "cim:PositionPoint.Location": {
                "@id": "32d47459-6fda-47c8-ae69-6f59cccb0be9",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:DA28BB23-CF5A-4E7E-B4F2-D80954812DBB",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "325",
            "cim:PositionPoint.Location": {
                "@id": "16f0da5a-a603-45d1-b14b-da3eff209fd3",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:A28118F5-9274-4EDB-BC28-B3E2F4A411B0",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "2",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "300",
            "cim:PositionPoint.Location": {
                "@id": "16f0da5a-a603-45d1-b14b-da3eff209fd3",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:3AD2D69F-4137-4372-BCE9-0DB124489AFB",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "390",
            "cim:PositionPoint.yPosition": "250",
            "cim:PositionPoint.Location": {
                "@id": "6d30f773-d772-465c-9a4c-41624b283c2c",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:931979C7-E0D7-4715-96F7-E0E0B4449888",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "2",
            "cim:PositionPoint.xPosition": "400",
            "cim:PositionPoint.yPosition": "250",
            "cim:PositionPoint.Location": {
                "@id": "6d30f773-d772-465c-9a4c-41624b283c2c",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:2F0D8422-908F-4076-9502-7A7D9BDFA34B",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "200",
            "cim:PositionPoint.Location": {
                "@id": "ab09cc43-a30f-48c3-b55b-0558ce61c579",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:14C3B142-5136-470C-8EBB-693B37CFD0D1",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "2",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "190",
            "cim:PositionPoint.Location": {
                "@id": "ab09cc43-a30f-48c3-b55b-0558ce61c579",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:6B84F5FA-1FAF-4995-943C-D5E151DA6362",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "3",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "190",
            "cim:PositionPoint.Location": {
                "@id": "ab09cc43-a30f-48c3-b55b-0558ce61c579",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:65F77B48-77F8-4D6E-95EF-2096C48ACFB3",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "300",
            "cim:PositionPoint.Location": {
                "@id": "3a63b621-3fa6-4805-96f9-dd57a7f88acf",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:4A759624-F823-4A63-ABC1-CBDD4E34490D",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "2",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "250",
            "cim:PositionPoint.Location": {
                "@id": "3a63b621-3fa6-4805-96f9-dd57a7f88acf",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:3F7B1523-47CC-42B4-A8BF-10F71EA45F31",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "245",
            "cim:PositionPoint.Location": {
                "@id": "216c1943-900f-4939-92fe-a3a4817363d8",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:E6411097-A78B-413F-B6CB-1C6A087F740D",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "2",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "200",
            "cim:PositionPoint.Location": {
                "@id": "216c1943-900f-4939-92fe-a3a4817363d8",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:85673528-32E2-43E1-9512-FDAB0C5C706C",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "200",
            "cim:PositionPoint.Location": {
                "@id": "be71bf98-cd79-4a6d-804b-6729a6eb8020",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:885381AE-6668-4770-B256-9E177CBE8523",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "2",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "100",
            "cim:PositionPoint.Location": {
                "@id": "be71bf98-cd79-4a6d-804b-6729a6eb8020",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:A0304916-F92A-465D-8DCD-82913DC7C904",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "100",
            "cim:PositionPoint.Location": {
                "@id": "6e6edb91-07a8-46e9-bdc5-733eab0552f7",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:B8FD1536-4D3B-4346-A2CF-E4B8F41F84D9",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "2",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "0",
            "cim:PositionPoint.Location": {
                "@id": "6e6edb91-07a8-46e9-bdc5-733eab0552f7",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:5C27B713-6281-430E-B99F-F53722F6CC54",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "250",
            "cim:PositionPoint.Location": {
                "@id": "3d3b02a5-e9d5-45f0-9506-22b098eda261",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:4E0E0007-00BC-469C-ADC0-2F4699D62032",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "2",
            "cim:PositionPoint.xPosition": "350",
            "cim:PositionPoint.yPosition": "250",
            "cim:PositionPoint.Location": {
                "@id": "3d3b02a5-e9d5-45f0-9506-22b098eda261",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:A9B65715-6912-43FC-8FD1-B253F6A7CA78",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "250",
            "cim:PositionPoint.Location": {
                "@id": "e85d20c3-84ea-43f6-9d31-5239fab00019",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:D68697B7-A322-4A27-BCA0-5EA128AFB70B",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "2",
            "cim:PositionPoint.xPosition": "100",
            "cim:PositionPoint.yPosition": "250",
            "cim:PositionPoint.Location": {
                "@id": "e85d20c3-84ea-43f6-9d31-5239fab00019",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:100532F8-7592-41DD-85B5-8F9212E68E5B",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "100",
            "cim:PositionPoint.yPosition": "250",
            "cim:PositionPoint.Location": {
                "@id": "89c21411-d107-454a-93b0-0905893dd27d",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:27B48867-6F93-4BCB-9548-F50E53426ADE",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "2",
            "cim:PositionPoint.xPosition": "0",
            "cim:PositionPoint.yPosition": "250",
            "cim:PositionPoint.Location": {
                "@id": "89c21411-d107-454a-93b0-0905893dd27d",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:862F78E6-250B-46D6-A921-CF5A35857DD3",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "250",
            "cim:PositionPoint.yPosition": "100",
            "cim:PositionPoint.Location": {
                "@id": "f302e764-fcd7-41af-903e-42a4f0045eef",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:8F1A71CE-8ABE-441D-BCD9-AF76A552831E",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "2",
            "cim:PositionPoint.xPosition": "400",
            "cim:PositionPoint.yPosition": "100",
            "cim:PositionPoint.Location": {
                "@id": "f302e764-fcd7-41af-903e-42a4f0045eef",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:B7D1CDB5-8A00-4BE1-826D-461D2AF0DD55",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "100",
            "cim:PositionPoint.Location": {
                "@id": "58246081-fedb-4de7-8173-c408cfe3803e",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:7FDB2EB6-50B7-45BF-86EB-D21CA030446F",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "2",
            "cim:PositionPoint.xPosition": "100",
            "cim:PositionPoint.yPosition": "100",
            "cim:PositionPoint.Location": {
                "@id": "58246081-fedb-4de7-8173-c408cfe3803e",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:4D78D923-801E-407F-BE36-043B1F740CC2",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "95",
            "cim:PositionPoint.yPosition": "100",
            "cim:PositionPoint.Location": {
                "@id": "5a4b421c-35aa-45fa-b364-43236d22bcee",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:BAA1F3AA-78FA-42E0-9B34-FF0E3D368341",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "2",
            "cim:PositionPoint.xPosition": "0",
            "cim:PositionPoint.yPosition": "100",
            "cim:PositionPoint.Location": {
                "@id": "5a4b421c-35aa-45fa-b364-43236d22bcee",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:72DDE182-70AC-439D-AD30-C468F278CB32",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "100",
            "cim:PositionPoint.yPosition": "100",
            "cim:PositionPoint.Location": {
                "@id": "cf03d366-44ac-4088-b698-d42f4e39d8c4",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:50D801A7-9F67-49B2-8D5E-F1EB9ED251C0",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "2",
            "cim:PositionPoint.xPosition": "100",
            "cim:PositionPoint.yPosition": "0",
            "cim:PositionPoint.Location": {
                "@id": "cf03d366-44ac-4088-b698-d42f4e39d8c4",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:81B032E0-3F08-4690-8144-5AC6F73B1FD3",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "100",
            "cim:PositionPoint.Location": {
                "@id": "7522f97f-cf73-4b94-bd26-b5e4e7b3ac04",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:3FE52283-B9BB-4132-A258-AB7712393446",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "2",
            "cim:PositionPoint.xPosition": "250",
            "cim:PositionPoint.yPosition": "100",
            "cim:PositionPoint.Location": {
                "@id": "7522f97f-cf73-4b94-bd26-b5e4e7b3ac04",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:9ACB6877-B933-4871-965F-9719BDF003A3",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "350",
            "cim:PositionPoint.Location": {
                "@id": "085bbe1f-ff95-4260-a9d2-8d2f1a8ea9a3",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:1B6A39F0-5320-4D4C-A2E0-74CEAD7B02A9",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "2",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "325",
            "cim:PositionPoint.Location": {
                "@id": "085bbe1f-ff95-4260-a9d2-8d2f1a8ea9a3",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:CC22E1C3-AE7B-4ACD-B708-C83F8C3C9127",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "350",
            "cim:PositionPoint.yPosition": "250",
            "cim:PositionPoint.Location": {
                "@id": "9702bd06-90c3-40b5-9311-47fa1c2a9811",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:AD2325F7-3200-4562-BCC6-9E7CBA0C3453",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "2",
            "cim:PositionPoint.xPosition": "390",
            "cim:PositionPoint.yPosition": "250",
            "cim:PositionPoint.Location": {
                "@id": "9702bd06-90c3-40b5-9311-47fa1c2a9811",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:F54FA32F-0AFE-460F-B932-8AB00EC30525",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "250",
            "cim:PositionPoint.Location": {
                "@id": "5dec8e61-dfe8-4506-bd5a-5cbcbb6532ee",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:23E7CEF4-F7B6-437B-A396-7D7963B435D1",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "2",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "245",
            "cim:PositionPoint.Location": {
                "@id": "5dec8e61-dfe8-4506-bd5a-5cbcbb6532ee",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:4F0A3335-5E31-4A78-AFBC-DE5FE6B853F2",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "100",
            "cim:PositionPoint.yPosition": "100",
            "cim:PositionPoint.Location": {
                "@id": "dc47c3ed-ef6a-4d32-916e-36d33dd338fc",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:852C7047-D192-4EB4-B7B7-C7B867E6AE11",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "2",
            "cim:PositionPoint.xPosition": "95",
            "cim:PositionPoint.yPosition": "100",
            "cim:PositionPoint.Location": {
                "@id": "dc47c3ed-ef6a-4d32-916e-36d33dd338fc",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:45A9E122-D884-4846-B924-F2318019F75C",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "100",
            "cim:PositionPoint.Location": {
                "@id": "a1b4f004-d48c-43a3-8de8-e22cf6fb28ad",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:0047A7C8-8146-4C8B-885F-42FBB887CC18",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "400",
            "cim:PositionPoint.yPosition": "250",
            "cim:PositionPoint.Location": {
                "@id": "e17d6b98-44e7-4746-8605-bf75e6ac6277",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:66F96E0C-6C02-4683-AD29-E94984D1BFF0",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "400",
            "cim:PositionPoint.yPosition": "250",
            "cim:PositionPoint.Location": {
                "@id": "952be5ec-68ec-46ca-9290-6bcd9be00a0c",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:EC14934F-A533-4B81-BE6F-E5F9A225104B",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "400",
            "cim:PositionPoint.yPosition": "250",
            "cim:PositionPoint.Location": {
                "@id": "fc973b3e-2ac2-4c61-804d-6cf40fff3cc0",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:F89369CC-1F56-4BBC-818C-FF04498A4444",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "100",
            "cim:PositionPoint.yPosition": "250",
            "cim:PositionPoint.Location": {
                "@id": "7db84aee-89ee-4c77-befa-e58cb10fada1",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:D107B33D-79EE-477B-BCD8-8033152655F1",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "0",
            "cim:PositionPoint.yPosition": "250",
            "cim:PositionPoint.Location": {
                "@id": "9e735173-f2e5-408c-8279-54ed0d3bbdd1",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:782443D6-89F6-4EEA-8AE9-7800474CF75A",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "250",
            "cim:PositionPoint.yPosition": "100",
            "cim:PositionPoint.Location": {
                "@id": "0a390cc2-afe7-477c-8d42-63ee609f842b",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:79FDD20D-18B2-4F0A-AC56-952C22AEEDC5",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "400",
            "cim:PositionPoint.yPosition": "100",
            "cim:PositionPoint.Location": {
                "@id": "ea84b9c8-a620-487e-89e7-a55984e71968",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:B72287CB-9B25-45E1-B369-A2FCF4E6CF5C",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "400",
            "cim:PositionPoint.yPosition": "100",
            "cim:PositionPoint.Location": {
                "@id": "68234ffd-2c36-4d95-9e00-74ceb6ed0995",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:976E8B26-5846-420B-80C8-85B1BD978779",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "400",
            "cim:PositionPoint.yPosition": "100",
            "cim:PositionPoint.Location": {
                "@id": "5f4f5e06-9447-448b-8de4-f4e22aa34576",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:F96DE6A2-E791-4701-B1C0-6799EDD2FE26",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "0",
            "cim:PositionPoint.yPosition": "100",
            "cim:PositionPoint.Location": {
                "@id": "08866a9b-a318-4da1-83fe-16ead7927ba9",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:0AEEECDC-826E-4BD1-A043-99C9902BB625",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "100",
            "cim:PositionPoint.yPosition": "0",
            "cim:PositionPoint.Location": {
                "@id": "8515f6ba-7a0f-424b-af83-f41950ce8fd6",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:BB79B1AA-52BB-47E9-B417-8DF2BF2E5C86",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "200",
            "cim:PositionPoint.Location": {
                "@id": "f75309b4-3341-4b2f-b55a-3b93c934cc3f",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:0A64EAD8-B4FA-423E-9DDE-1D59490FAB0E",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "200",
            "cim:PositionPoint.Location": {
                "@id": "fad8dfe7-ab35-4dc5-b9ec-63f15ce2be92",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:2992A2D5-6725-4AAE-A6DE-780B9CF7532E",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "200",
            "cim:PositionPoint.Location": {
                "@id": "d6e129d9-385e-46d5-b6d3-81ecb2d2be17",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:AD29B689-53FC-459E-A9A1-80259F526775",
            "@type": "cim:PositionPoint",
            "cim:PositionPoint.sequenceNumber": "1",
            "cim:PositionPoint.xPosition": "200",
            "cim:PositionPoint.yPosition": "190",
            "cim:PositionPoint.Location": {
                "@id": "0c4d68bf-ac73-45c8-b2bd-ff3bfbcd20e1",
                "@type": "Location"
            }
        },
        {
            "@id": "urn:uuid:CCB76658-7775-4B97-95C8-9003986F20C3",
            "@type": "cim:PowerElectronicsConnectionPhase",
            "cim:PowerElectronicsConnectionPhase.p": "2000.0",
            "cim:PowerElectronicsConnectionPhase.q": "0.0",
            "cim:PowerElectronicsConnectionPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.s1",
            "cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection": {
                "@id": "cec0fc3a-0fd1-4f1c-9c51-7d9bef4d8222",
                "@type": "PowerElectronicsConnection"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "ef80fc47-029b-401f-9e63-45be7ab0530b",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "CCB76658-7775-4B97-95C8-9003986F20C3",
            "cim:IdentifiedObject.name": "house_s1"
        },
        {
            "@id": "urn:uuid:93759898-98F2-4D75-97E3-C57F3F7B20FF",
            "@type": "cim:PowerElectronicsConnectionPhase",
            "cim:PowerElectronicsConnectionPhase.p": "2000.0",
            "cim:PowerElectronicsConnectionPhase.q": "0.0",
            "cim:PowerElectronicsConnectionPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.s2",
            "cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection": {
                "@id": "cec0fc3a-0fd1-4f1c-9c51-7d9bef4d8222",
                "@type": "PowerElectronicsConnection"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "ef80fc47-029b-401f-9e63-45be7ab0530b",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "93759898-98F2-4D75-97E3-C57F3F7B20FF",
            "cim:IdentifiedObject.name": "house_s2"
        },
        {
            "@id": "urn:uuid:85512A8C-BBA9-414A-B652-5A66FF9511CF",
            "@type": "cim:PowerElectronicsConnectionPhase",
            "cim:PowerElectronicsConnectionPhase.p": "-2500.0",
            "cim:PowerElectronicsConnectionPhase.q": "0.0",
            "cim:PowerElectronicsConnectionPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.s1",
            "cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection": {
                "@id": "682ab7a9-4fbf-4204-bde1-27eab3425da0",
                "@type": "PowerElectronicsConnection"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "0f434724-42d6-4f82-855e-0be55c717ff0",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "85512A8C-BBA9-414A-B652-5A66FF9511CF",
            "cim:IdentifiedObject.name": "house_s1"
        },
        {
            "@id": "urn:uuid:9D5E51F9-1424-4085-AA82-9B4253F8DA16",
            "@type": "cim:PowerElectronicsConnectionPhase",
            "cim:PowerElectronicsConnectionPhase.p": "-2500.0",
            "cim:PowerElectronicsConnectionPhase.q": "0.0",
            "cim:PowerElectronicsConnectionPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.s2",
            "cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection": {
                "@id": "682ab7a9-4fbf-4204-bde1-27eab3425da0",
                "@type": "PowerElectronicsConnection"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "0f434724-42d6-4f82-855e-0be55c717ff0",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "9D5E51F9-1424-4085-AA82-9B4253F8DA16",
            "cim:IdentifiedObject.name": "house_s2"
        },
        {
            "@id": "urn:uuid:9E931F3B-0D9D-4CBE-B771-9400202B20E8",
            "@type": "cim:BatteryUnit",
            "cim:BatteryUnit.ratedE": "200000.0",
            "cim:BatteryUnit.storedE": "100000.0",
            "cim:BatteryUnit.batteryState": "http://iec.ch/TC57/CIM100#:BatteryStateKind.discharging",
            "cim:PowerElectronicsUnit.maxP": "100000.0",
            "cim:PowerElectronicsUnit.minP": "-100000.0",
            "cim:PowerElectronicsUnit.PowerElectronicsConnection": {
                "@id": "7b671984-4c56-4ff1-9733-b4b6fca5f2aa",
                "@type": "PowerElectronicsConnection"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "34199075-733e-4b94-9ec2-50dd84c1d8d5",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "9E931F3B-0D9D-4CBE-B771-9400202B20E8",
            "cim:IdentifiedObject.name": "school"
        },
        {
            "@id": "urn:uuid:C85C27E8-5ED0-4B7E-AA46-99F5843F8653",
            "@type": "cim:BatteryUnit",
            "cim:BatteryUnit.ratedE": "200000.0",
            "cim:BatteryUnit.storedE": "100000.0",
            "cim:BatteryUnit.batteryState": "http://iec.ch/TC57/CIM100#:BatteryStateKind.waiting",
            "cim:PowerElectronicsUnit.maxP": "100000.0",
            "cim:PowerElectronicsUnit.minP": "-100000.0",
            "cim:PowerElectronicsUnit.PowerElectronicsConnection": {
                "@id": "a9e8758b-5486-4798-8fba-9ae639abfc38",
                "@type": "PowerElectronicsConnection"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "93eb27c8-6dfd-45da-aa67-90458a26e7a6",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "C85C27E8-5ED0-4B7E-AA46-99F5843F8653",
            "cim:IdentifiedObject.name": "batidle"
        },
        {
            "@id": "urn:uuid:D26D2D54-A267-4FC0-B86F-5FC93983784C",
            "@type": "cim:BatteryUnit",
            "cim:BatteryUnit.ratedE": "13500.0",
            "cim:BatteryUnit.storedE": "5000.0",
            "cim:BatteryUnit.batteryState": "http://iec.ch/TC57/CIM100#:BatteryStateKind.charging",
            "cim:PowerElectronicsUnit.maxP": "5000.0",
            "cim:PowerElectronicsUnit.minP": "-5000.0",
            "cim:PowerElectronicsUnit.PowerElectronicsConnection": {
                "@id": "682ab7a9-4fbf-4204-bde1-27eab3425da0",
                "@type": "PowerElectronicsConnection"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "0f434724-42d6-4f82-855e-0be55c717ff0",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "D26D2D54-A267-4FC0-B86F-5FC93983784C",
            "cim:IdentifiedObject.name": "house"
        },
        {
            "@id": "urn:uuid:8B452737-CA3D-4C10-A99D-6865506437C8",
            "@type": "cim:EnergySource",
            "cim:EnergySource.nominalVoltage": "115000.0",
            "cim:EnergySource.r": "0.16037668",
            "cim:EnergySource.r0": "0.17960358",
            "cim:EnergySource.voltageAngle": "0.52359878",
            "cim:EnergySource.voltageMagnitude": "115000.0",
            "cim:EnergySource.x": "0.64150673",
            "cim:EnergySource.x0": "0.53881075",
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "a7580663-0a6b-43e7-b1df-45a4d25f0f97",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "3818472d-6569-4901-849f-d5a68f6cdc24",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "8B452737-CA3D-4C10-A99D-6865506437C8",
            "cim:IdentifiedObject.name": "source"
        },
        {
            "@id": "urn:uuid:A9DE8829-58CB-4750-B2A2-672846A89753",
            "@type": "cim:LinearShuntCompensator",
            "cim:LinearShuntCompensator.b0PerSection": "0.034670858",
            "cim:LinearShuntCompensator.bPerSection": "0.034670858",
            "cim:LinearShuntCompensator.g0PerSection": "0.0",
            "cim:LinearShuntCompensator.gPerSection": "0.0",
            "cim:ShuntCompensator.grounded": "True",
            "cim:ShuntCompensator.maximumSections": "1",
            "cim:ShuntCompensator.normalSections": "1",
            "cim:ShuntCompensator.sections": "1.0",
            "cim:ShuntCompensator.aVRDelay": "0.0",
            "cim:ShuntCompensator.nomU": "4160.0",
            "cim:ShuntCompensator.phaseConnection": "http://iec.ch/TC57/CIM100#:PhaseShuntConnectionKind.Y",
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "62a249a4-4bf9-42bb-9e0a-06d132216d9a",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "A9DE8829-58CB-4750-B2A2-672846A89753",
            "cim:IdentifiedObject.name": "cap1"
        },
        {
            "@id": "urn:uuid:9D725810-BFD6-44C6-961A-2BC027F6FC95",
            "@type": "cim:LinearShuntCompensator",
            "cim:LinearShuntCompensator.b0PerSection": "0.017361111",
            "cim:LinearShuntCompensator.bPerSection": "0.017361111",
            "cim:LinearShuntCompensator.g0PerSection": "0.0",
            "cim:LinearShuntCompensator.gPerSection": "0.0",
            "cim:ShuntCompensator.grounded": "True",
            "cim:ShuntCompensator.maximumSections": "1",
            "cim:ShuntCompensator.normalSections": "1",
            "cim:ShuntCompensator.sections": "1.0",
            "cim:ShuntCompensator.aVRDelay": "0.0",
            "cim:ShuntCompensator.nomU": "2400.0",
            "cim:ShuntCompensator.phaseConnection": "http://iec.ch/TC57/CIM100#:PhaseShuntConnectionKind.Y",
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "fc53e92b-32fe-4de3-b77d-be8d4364b5f8",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "9D725810-BFD6-44C6-961A-2BC027F6FC95",
            "cim:IdentifiedObject.name": "cap2"
        },
        {
            "@id": "urn:uuid:F0354E54-66FE-4ED2-BF73-0E9BA72DC51F",
            "@type": "cim:LinearShuntCompensatorPhase",
            "cim:LinearShuntCompensatorPhase.bPerSection": "0.017361111",
            "cim:LinearShuntCompensatorPhase.gPerSection": "0.0",
            "cim:ShuntCompensatorPhase.maximumSections": "1",
            "cim:ShuntCompensatorPhase.normalSections": "1",
            "cim:ShuntCompensatorPhase.sections": "1.0",
            "cim:ShuntCompensatorPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.C",
            "cim:ShuntCompensatorPhase.ShuntCompensator": {
                "@id": "9d725810-bfd6-44c6-961a-2bc027f6fc95",
                "@type": "LinearShuntCompensator"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "fc53e92b-32fe-4de3-b77d-be8d4364b5f8",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "F0354E54-66FE-4ED2-BF73-0E9BA72DC51F",
            "cim:IdentifiedObject.name": "cap2_C"
        },
        {
            "@id": "urn:uuid:70FD7F8F-EF10-425E-AA73-955F13E4486C",
            "@type": "cim:TransformerTankInfo",
            "cim:IdentifiedObject.mRID": "70FD7F8F-EF10-425E-AA73-955F13E4486C",
            "cim:IdentifiedObject.name": "ct5"
        },
        {
            "@id": "urn:uuid:7C934331-21F0-483C-92E7-09AA35DA3D46",
            "@type": "cim:TransformerTankInfo",
            "cim:IdentifiedObject.mRID": "7C934331-21F0-483C-92E7-09AA35DA3D46",
            "cim:IdentifiedObject.name": "cimxfmrcode_reg1"
        },
        {
            "@id": "urn:uuid:D58D1234-3316-4AA4-AC56-7EC1E808215B",
            "@type": "cim:TransformerTankInfo",
            "cim:IdentifiedObject.mRID": "D58D1234-3316-4AA4-AC56-7EC1E808215B",
            "cim:IdentifiedObject.name": "cimxfmrcode_reg2"
        },
        {
            "@id": "urn:uuid:D403D1F0-46E9-4446-A604-0EABFB6D4209",
            "@type": "cim:TransformerTankInfo",
            "cim:IdentifiedObject.mRID": "D403D1F0-46E9-4446-A604-0EABFB6D4209",
            "cim:IdentifiedObject.name": "cimxfmrcode_reg3"
        },
        {
            "@id": "urn:uuid:D60116A9-72D6-4598-BDC7-0431A127C548",
            "@type": "cim:TransformerEndInfo",
            "cim:TransformerEndInfo.endNumber": "1",
            "cim:TransformerEndInfo.phaseAngleClock": "0",
            "cim:TransformerEndInfo.emergencyS": "7500.0",
            "cim:TransformerEndInfo.insulationU": "0.0",
            "cim:TransformerEndInfo.r": "6.912",
            "cim:TransformerEndInfo.ratedS": "5000.0",
            "cim:TransformerEndInfo.ratedU": "2400.0",
            "cim:TransformerEndInfo.shortTermS": "5500.0",
            "cim:TransformerEndInfo.connectionKind": "http://iec.ch/TC57/CIM100#:WindingConnection.I",
            "cim:TransformerEndInfo.TransformerTankInfo": {
                "@id": "70fd7f8f-ef10-425e-aa73-955f13e4486c",
                "@type": "TransformerTankInfo"
            },
            "cim:IdentifiedObject.mRID": "D60116A9-72D6-4598-BDC7-0431A127C548",
            "cim:IdentifiedObject.name": "ct5_1"
        },
        {
            "@id": "urn:uuid:92ADAD7A-8BD7-4523-914A-E73534E9AD4C",
            "@type": "cim:TransformerEndInfo",
            "cim:TransformerEndInfo.endNumber": "2",
            "cim:TransformerEndInfo.phaseAngleClock": "0",
            "cim:TransformerEndInfo.emergencyS": "7500.0",
            "cim:TransformerEndInfo.insulationU": "0.0",
            "cim:TransformerEndInfo.r": "0.03456",
            "cim:TransformerEndInfo.ratedS": "5000.0",
            "cim:TransformerEndInfo.ratedU": "120.0",
            "cim:TransformerEndInfo.shortTermS": "5500.0",
            "cim:TransformerEndInfo.connectionKind": "http://iec.ch/TC57/CIM100#:WindingConnection.I",
            "cim:TransformerEndInfo.TransformerTankInfo": {
                "@id": "70fd7f8f-ef10-425e-aa73-955f13e4486c",
                "@type": "TransformerTankInfo"
            },
            "cim:IdentifiedObject.mRID": "92ADAD7A-8BD7-4523-914A-E73534E9AD4C",
            "cim:IdentifiedObject.name": "ct5_2"
        },
        {
            "@id": "urn:uuid:2958B019-21BE-49DC-BCD7-D130B99D2D7A",
            "@type": "cim:TransformerEndInfo",
            "cim:TransformerEndInfo.endNumber": "3",
            "cim:TransformerEndInfo.phaseAngleClock": "6",
            "cim:TransformerEndInfo.emergencyS": "7500.0",
            "cim:TransformerEndInfo.insulationU": "0.0",
            "cim:TransformerEndInfo.r": "0.03456",
            "cim:TransformerEndInfo.ratedS": "5000.0",
            "cim:TransformerEndInfo.ratedU": "120.0",
            "cim:TransformerEndInfo.shortTermS": "5500.0",
            "cim:TransformerEndInfo.connectionKind": "http://iec.ch/TC57/CIM100#:WindingConnection.I",
            "cim:TransformerEndInfo.TransformerTankInfo": {
                "@id": "70fd7f8f-ef10-425e-aa73-955f13e4486c",
                "@type": "TransformerTankInfo"
            },
            "cim:IdentifiedObject.mRID": "2958B019-21BE-49DC-BCD7-D130B99D2D7A",
            "cim:IdentifiedObject.name": "ct5_3"
        },
        {
            "@id": "urn:uuid:E5816653-354B-4A9B-B3C6-52AF94318954",
            "@type": "cim:TransformerEndInfo",
            "cim:TransformerEndInfo.endNumber": "1",
            "cim:TransformerEndInfo.phaseAngleClock": "0",
            "cim:TransformerEndInfo.emergencyS": "2499000.0",
            "cim:TransformerEndInfo.insulationU": "0.0",
            "cim:TransformerEndInfo.r": "0.00017286915",
            "cim:TransformerEndInfo.ratedS": "1666000.0",
            "cim:TransformerEndInfo.ratedU": "2400.0",
            "cim:TransformerEndInfo.shortTermS": "1832600.0",
            "cim:TransformerEndInfo.connectionKind": "http://iec.ch/TC57/CIM100#:WindingConnection.I",
            "cim:TransformerEndInfo.TransformerTankInfo": {
                "@id": "7c934331-21f0-483c-92e7-09aa35da3d46",
                "@type": "TransformerTankInfo"
            },
            "cim:IdentifiedObject.mRID": "E5816653-354B-4A9B-B3C6-52AF94318954",
            "cim:IdentifiedObject.name": "cimxfmrcode_reg1_1"
        },
        {
            "@id": "urn:uuid:6CD0E0AD-7F30-48DF-ADA1-1DDD9E9424EA",
            "@type": "cim:TransformerEndInfo",
            "cim:TransformerEndInfo.endNumber": "2",
            "cim:TransformerEndInfo.phaseAngleClock": "0",
            "cim:TransformerEndInfo.emergencyS": "2499000.0",
            "cim:TransformerEndInfo.insulationU": "0.0",
            "cim:TransformerEndInfo.r": "0.00017286915",
            "cim:TransformerEndInfo.ratedS": "1666000.0",
            "cim:TransformerEndInfo.ratedU": "2400.0",
            "cim:TransformerEndInfo.shortTermS": "1832600.0",
            "cim:TransformerEndInfo.connectionKind": "http://iec.ch/TC57/CIM100#:WindingConnection.I",
            "cim:TransformerEndInfo.TransformerTankInfo": {
                "@id": "7c934331-21f0-483c-92e7-09aa35da3d46",
                "@type": "TransformerTankInfo"
            },
            "cim:IdentifiedObject.mRID": "6CD0E0AD-7F30-48DF-ADA1-1DDD9E9424EA",
            "cim:IdentifiedObject.name": "cimxfmrcode_reg1_2"
        },
        {
            "@id": "urn:uuid:A5CB8331-A94D-48D8-BED5-DEF0F0B7E812",
            "@type": "cim:TransformerEndInfo",
            "cim:TransformerEndInfo.endNumber": "1",
            "cim:TransformerEndInfo.phaseAngleClock": "0",
            "cim:TransformerEndInfo.emergencyS": "2499000.0",
            "cim:TransformerEndInfo.insulationU": "0.0",
            "cim:TransformerEndInfo.r": "0.00017286915",
            "cim:TransformerEndInfo.ratedS": "1666000.0",
            "cim:TransformerEndInfo.ratedU": "2400.0",
            "cim:TransformerEndInfo.shortTermS": "1832600.0",
            "cim:TransformerEndInfo.connectionKind": "http://iec.ch/TC57/CIM100#:WindingConnection.I",
            "cim:TransformerEndInfo.TransformerTankInfo": {
                "@id": "d58d1234-3316-4aa4-ac56-7ec1e808215b",
                "@type": "TransformerTankInfo"
            },
            "cim:IdentifiedObject.mRID": "A5CB8331-A94D-48D8-BED5-DEF0F0B7E812",
            "cim:IdentifiedObject.name": "cimxfmrcode_reg2_1"
        },
        {
            "@id": "urn:uuid:69E263F9-E7D8-43F4-8F1A-93E46EDAB9F2",
            "@type": "cim:TransformerEndInfo",
            "cim:TransformerEndInfo.endNumber": "2",
            "cim:TransformerEndInfo.phaseAngleClock": "0",
            "cim:TransformerEndInfo.emergencyS": "2499000.0",
            "cim:TransformerEndInfo.insulationU": "0.0",
            "cim:TransformerEndInfo.r": "0.00017286915",
            "cim:TransformerEndInfo.ratedS": "1666000.0",
            "cim:TransformerEndInfo.ratedU": "2400.0",
            "cim:TransformerEndInfo.shortTermS": "1832600.0",
            "cim:TransformerEndInfo.connectionKind": "http://iec.ch/TC57/CIM100#:WindingConnection.I",
            "cim:TransformerEndInfo.TransformerTankInfo": {
                "@id": "d58d1234-3316-4aa4-ac56-7ec1e808215b",
                "@type": "TransformerTankInfo"
            },
            "cim:IdentifiedObject.mRID": "69E263F9-E7D8-43F4-8F1A-93E46EDAB9F2",
            "cim:IdentifiedObject.name": "cimxfmrcode_reg2_2"
        },
        {
            "@id": "urn:uuid:3356BA5B-42F3-4A23-BEE1-7DCF76F0DD01",
            "@type": "cim:TransformerEndInfo",
            "cim:TransformerEndInfo.endNumber": "1",
            "cim:TransformerEndInfo.phaseAngleClock": "0",
            "cim:TransformerEndInfo.emergencyS": "2499000.0",
            "cim:TransformerEndInfo.insulationU": "0.0",
            "cim:TransformerEndInfo.r": "0.00017286915",
            "cim:TransformerEndInfo.ratedS": "1666000.0",
            "cim:TransformerEndInfo.ratedU": "2400.0",
            "cim:TransformerEndInfo.shortTermS": "1832600.0",
            "cim:TransformerEndInfo.connectionKind": "http://iec.ch/TC57/CIM100#:WindingConnection.I",
            "cim:TransformerEndInfo.TransformerTankInfo": {
                "@id": "d403d1f0-46e9-4446-a604-0eabfb6d4209",
                "@type": "TransformerTankInfo"
            },
            "cim:IdentifiedObject.mRID": "3356BA5B-42F3-4A23-BEE1-7DCF76F0DD01",
            "cim:IdentifiedObject.name": "cimxfmrcode_reg3_1"
        },
        {
            "@id": "urn:uuid:27E2528D-9996-4297-BCDA-902BF8A98878",
            "@type": "cim:TransformerEndInfo",
            "cim:TransformerEndInfo.endNumber": "2",
            "cim:TransformerEndInfo.phaseAngleClock": "0",
            "cim:TransformerEndInfo.emergencyS": "2499000.0",
            "cim:TransformerEndInfo.insulationU": "0.0",
            "cim:TransformerEndInfo.r": "0.00017286915",
            "cim:TransformerEndInfo.ratedS": "1666000.0",
            "cim:TransformerEndInfo.ratedU": "2400.0",
            "cim:TransformerEndInfo.shortTermS": "1832600.0",
            "cim:TransformerEndInfo.connectionKind": "http://iec.ch/TC57/CIM100#:WindingConnection.I",
            "cim:TransformerEndInfo.TransformerTankInfo": {
                "@id": "d403d1f0-46e9-4446-a604-0eabfb6d4209",
                "@type": "TransformerTankInfo"
            },
            "cim:IdentifiedObject.mRID": "27E2528D-9996-4297-BCDA-902BF8A98878",
            "cim:IdentifiedObject.name": "cimxfmrcode_reg3_2"
        },
        {
            "@id": "urn:uuid:3A6061DD-5830-4201-AFAD-632E43806959",
            "@type": "cim:NoLoadTest",
            "cim:NoLoadTest.energisedEndVoltage": "2400.0",
            "cim:NoLoadTest.excitingCurrent": "0.53851648",
            "cim:NoLoadTest.excitingCurrentZero": "0.53851648",
            "cim:NoLoadTest.loss": "0.01",
            "cim:NoLoadTest.lossZero": "0.01",
            "cim:NoLoadTest.EnergisedEnd": {
                "@id": "d60116a9-72d6-4598-bdc7-0431a127c548",
                "@type": "TransformerEndInfo"
            },
            "cim:TransformerTest.basePower": "5000.0",
            "cim:TransformerTest.temperature": "50.0",
            "cim:IdentifiedObject.mRID": "3A6061DD-5830-4201-AFAD-632E43806959",
            "cim:IdentifiedObject.name": "ct5_1"
        },
        {
            "@id": "urn:uuid:BE33E771-EF98-44EE-9E97-C845D93AE8BB",
            "@type": "cim:NoLoadTest",
            "cim:NoLoadTest.energisedEndVoltage": "2400.0",
            "cim:NoLoadTest.excitingCurrent": "0.0",
            "cim:NoLoadTest.excitingCurrentZero": "0.0",
            "cim:NoLoadTest.loss": "0.0",
            "cim:NoLoadTest.lossZero": "0.0",
            "cim:NoLoadTest.EnergisedEnd": {
                "@id": "e5816653-354b-4a9b-b3c6-52af94318954",
                "@type": "TransformerEndInfo"
            },
            "cim:TransformerTest.basePower": "1666000.0",
            "cim:TransformerTest.temperature": "50.0",
            "cim:IdentifiedObject.mRID": "BE33E771-EF98-44EE-9E97-C845D93AE8BB",
            "cim:IdentifiedObject.name": "cimxfmrcode_reg1_1"
        },
        {
            "@id": "urn:uuid:E31DAFA6-A4E2-461C-910F-0CDCD13FF1F6",
            "@type": "cim:NoLoadTest",
            "cim:NoLoadTest.energisedEndVoltage": "2400.0",
            "cim:NoLoadTest.excitingCurrent": "0.0",
            "cim:NoLoadTest.excitingCurrentZero": "0.0",
            "cim:NoLoadTest.loss": "0.0",
            "cim:NoLoadTest.lossZero": "0.0",
            "cim:NoLoadTest.EnergisedEnd": {
                "@id": "a5cb8331-a94d-48d8-bed5-def0f0b7e812",
                "@type": "TransformerEndInfo"
            },
            "cim:TransformerTest.basePower": "1666000.0",
            "cim:TransformerTest.temperature": "50.0",
            "cim:IdentifiedObject.mRID": "E31DAFA6-A4E2-461C-910F-0CDCD13FF1F6",
            "cim:IdentifiedObject.name": "cimxfmrcode_reg2_1"
        },
        {
            "@id": "urn:uuid:8B114BAF-BC38-4EA8-8EC6-CF753564A857",
            "@type": "cim:NoLoadTest",
            "cim:NoLoadTest.energisedEndVoltage": "2400.0",
            "cim:NoLoadTest.excitingCurrent": "0.0",
            "cim:NoLoadTest.excitingCurrentZero": "0.0",
            "cim:NoLoadTest.loss": "0.0",
            "cim:NoLoadTest.lossZero": "0.0",
            "cim:NoLoadTest.EnergisedEnd": {
                "@id": "3356ba5b-42f3-4a23-bee1-7dcf76f0dd01",
                "@type": "TransformerEndInfo"
            },
            "cim:TransformerTest.basePower": "1666000.0",
            "cim:TransformerTest.temperature": "50.0",
            "cim:IdentifiedObject.mRID": "8B114BAF-BC38-4EA8-8EC6-CF753564A857",
            "cim:IdentifiedObject.name": "cimxfmrcode_reg3_1"
        },
        {
            "@id": "urn:uuid:F03E870F-08F7-4655-B2D9-8C3FAFFA3375",
            "@type": "cim:ShortCircuitTest",
            "cim:ShortCircuitTest.energisedEndStep": "16",
            "cim:ShortCircuitTest.groundedEndStep": "16",
            "cim:ShortCircuitTest.leakageImpedance": "31.341176",
            "cim:ShortCircuitTest.leakageImpedanceZero": "31.341176",
            "cim:ShortCircuitTest.loss": "0.09",
            "cim:ShortCircuitTest.lossZero": "0.09",
            "cim:ShortCircuitTest.EnergisedEnd": {
                "@id": "d60116a9-72d6-4598-bdc7-0431a127c548",
                "@type": "TransformerEndInfo"
            },
            "cim:ShortCircuitTest.GroundedEnds": {
                "@id": "92adad7a-8bd7-4523-914a-e73534e9ad4c",
                "@type": "TransformerEndInfo"
            },
            "cim:TransformerTest.basePower": "5000.0",
            "cim:TransformerTest.temperature": "50.0",
            "cim:IdentifiedObject.mRID": "F03E870F-08F7-4655-B2D9-8C3FAFFA3375",
            "cim:IdentifiedObject.name": "ct5_1"
        },
        {
            "@id": "urn:uuid:D7280340-526F-4DBC-8E66-133FA827C156",
            "@type": "cim:ShortCircuitTest",
            "cim:ShortCircuitTest.energisedEndStep": "16",
            "cim:ShortCircuitTest.groundedEndStep": "16",
            "cim:ShortCircuitTest.leakageImpedance": "31.341176",
            "cim:ShortCircuitTest.leakageImpedanceZero": "31.341176",
            "cim:ShortCircuitTest.loss": "0.09",
            "cim:ShortCircuitTest.lossZero": "0.09",
            "cim:ShortCircuitTest.EnergisedEnd": {
                "@id": "d60116a9-72d6-4598-bdc7-0431a127c548",
                "@type": "TransformerEndInfo"
            },
            "cim:ShortCircuitTest.GroundedEnds": {
                "@id": "2958b019-21be-49dc-bcd7-d130b99d2d7a",
                "@type": "TransformerEndInfo"
            },
            "cim:TransformerTest.basePower": "5000.0",
            "cim:TransformerTest.temperature": "50.0",
            "cim:IdentifiedObject.mRID": "D7280340-526F-4DBC-8E66-133FA827C156",
            "cim:IdentifiedObject.name": "ct5_2"
        },
        {
            "@id": "urn:uuid:751CE05A-600E-4460-882A-E43600C4B59D",
            "@type": "cim:ShortCircuitTest",
            "cim:ShortCircuitTest.energisedEndStep": "16",
            "cim:ShortCircuitTest.groundedEndStep": "16",
            "cim:ShortCircuitTest.leakageImpedance": "0.07944625",
            "cim:ShortCircuitTest.leakageImpedanceZero": "0.07944625",
            "cim:ShortCircuitTest.loss": "0.12",
            "cim:ShortCircuitTest.lossZero": "0.12",
            "cim:ShortCircuitTest.EnergisedEnd": {
                "@id": "92adad7a-8bd7-4523-914a-e73534e9ad4c",
                "@type": "TransformerEndInfo"
            },
            "cim:ShortCircuitTest.GroundedEnds": {
                "@id": "2958b019-21be-49dc-bcd7-d130b99d2d7a",
                "@type": "TransformerEndInfo"
            },
            "cim:TransformerTest.basePower": "5000.0",
            "cim:TransformerTest.temperature": "50.0",
            "cim:IdentifiedObject.mRID": "751CE05A-600E-4460-882A-E43600C4B59D",
            "cim:IdentifiedObject.name": "ct5_3"
        },
        {
            "@id": "urn:uuid:D957DFA4-C676-401D-8F83-A6C927387240",
            "@type": "cim:ShortCircuitTest",
            "cim:ShortCircuitTest.energisedEndStep": "16",
            "cim:ShortCircuitTest.groundedEndStep": "16",
            "cim:ShortCircuitTest.leakageImpedance": "0.00048894779",
            "cim:ShortCircuitTest.leakageImpedanceZero": "0.00048894779",
            "cim:ShortCircuitTest.loss": "0.1666",
            "cim:ShortCircuitTest.lossZero": "0.1666",
            "cim:ShortCircuitTest.EnergisedEnd": {
                "@id": "e5816653-354b-4a9b-b3c6-52af94318954",
                "@type": "TransformerEndInfo"
            },
            "cim:ShortCircuitTest.GroundedEnds": {
                "@id": "6cd0e0ad-7f30-48df-ada1-1ddd9e9424ea",
                "@type": "TransformerEndInfo"
            },
            "cim:TransformerTest.basePower": "1666000.0",
            "cim:TransformerTest.temperature": "50.0",
            "cim:IdentifiedObject.mRID": "D957DFA4-C676-401D-8F83-A6C927387240",
            "cim:IdentifiedObject.name": "cimxfmrcode_reg1_1"
        },
        {
            "@id": "urn:uuid:300AB4E7-FFFF-45B4-B326-596E21060346",
            "@type": "cim:ShortCircuitTest",
            "cim:ShortCircuitTest.energisedEndStep": "16",
            "cim:ShortCircuitTest.groundedEndStep": "16",
            "cim:ShortCircuitTest.leakageImpedance": "0.00048894779",
            "cim:ShortCircuitTest.leakageImpedanceZero": "0.00048894779",
            "cim:ShortCircuitTest.loss": "0.1666",
            "cim:ShortCircuitTest.lossZero": "0.1666",
            "cim:ShortCircuitTest.EnergisedEnd": {
                "@id": "a5cb8331-a94d-48d8-bed5-def0f0b7e812",
                "@type": "TransformerEndInfo"
            },
            "cim:ShortCircuitTest.GroundedEnds": {
                "@id": "69e263f9-e7d8-43f4-8f1a-93e46edab9f2",
                "@type": "TransformerEndInfo"
            },
            "cim:TransformerTest.basePower": "1666000.0",
            "cim:TransformerTest.temperature": "50.0",
            "cim:IdentifiedObject.mRID": "300AB4E7-FFFF-45B4-B326-596E21060346",
            "cim:IdentifiedObject.name": "cimxfmrcode_reg2_1"
        },
        {
            "@id": "urn:uuid:6A5CE486-B7EF-4BAB-9802-25E277BA3C36",
            "@type": "cim:ShortCircuitTest",
            "cim:ShortCircuitTest.energisedEndStep": "16",
            "cim:ShortCircuitTest.groundedEndStep": "16",
            "cim:ShortCircuitTest.leakageImpedance": "0.00048894779",
            "cim:ShortCircuitTest.leakageImpedanceZero": "0.00048894779",
            "cim:ShortCircuitTest.loss": "0.1666",
            "cim:ShortCircuitTest.lossZero": "0.1666",
            "cim:ShortCircuitTest.EnergisedEnd": {
                "@id": "3356ba5b-42f3-4a23-bee1-7dcf76f0dd01",
                "@type": "TransformerEndInfo"
            },
            "cim:ShortCircuitTest.GroundedEnds": {
                "@id": "27e2528d-9996-4297-bcda-902bf8a98878",
                "@type": "TransformerEndInfo"
            },
            "cim:TransformerTest.basePower": "1666000.0",
            "cim:TransformerTest.temperature": "50.0",
            "cim:IdentifiedObject.mRID": "6A5CE486-B7EF-4BAB-9802-25E277BA3C36",
            "cim:IdentifiedObject.name": "cimxfmrcode_reg3_1"
        },
        {
            "@id": "urn:uuid:87E3F28F-C940-48FB-B5FA-0BE3BF3E2158",
            "@type": "cim:TransformerCoreAdmittance",
            "cim:TransformerCoreAdmittance.b": "0.0",
            "cim:TransformerCoreAdmittance.b0": "0.0",
            "cim:TransformerCoreAdmittance.g": "0.0",
            "cim:TransformerCoreAdmittance.g0": "0.0",
            "cim:IdentifiedObject.mRID": "87E3F28F-C940-48FB-B5FA-0BE3BF3E2158",
            "cim:IdentifiedObject.name": "sub3_Yc"
        },
        {
            "@id": "urn:uuid:DE26A1C8-B458-46E8-A583-675728B988AE",
            "@type": "cim:TransformerCoreAdmittance",
            "cim:TransformerCoreAdmittance.b": "0.0",
            "cim:TransformerCoreAdmittance.b0": "0.0",
            "cim:TransformerCoreAdmittance.g": "0.0",
            "cim:TransformerCoreAdmittance.g0": "0.0",
            "cim:IdentifiedObject.mRID": "DE26A1C8-B458-46E8-A583-675728B988AE",
            "cim:IdentifiedObject.name": "xfm1_Yc"
        },
        {
            "@id": "urn:uuid:207A9A98-C56A-4C47-90F3-B6EE836C2058",
            "@type": "cim:TransformerMeshImpedance",
            "cim:TransformerMeshImpedance.r": "0.02645",
            "cim:TransformerMeshImpedance.r0": "0.02645",
            "cim:TransformerMeshImpedance.x": "0.2645",
            "cim:TransformerMeshImpedance.x0": "0.2645",
            "cim:TransformerMeshImpedance.FromTransformerEnd": {
                "@id": "7f72bd91-da7f-42d7-96f8-2e2feba9e4ab",
                "@type": "PowerTransformerEnd"
            },
            "cim:TransformerMeshImpedance.ToTransformerEnd": {
                "@id": "19b21ad3-7795-4477-8232-74daec0df7c9",
                "@type": "PowerTransformerEnd"
            },
            "cim:IdentifiedObject.mRID": "207A9A98-C56A-4C47-90F3-B6EE836C2058",
            "cim:IdentifiedObject.name": "sub3_Zsc_1"
        },
        {
            "@id": "urn:uuid:9C8D279C-1827-4B5D-B9CA-A9566BD36929",
            "@type": "cim:TransformerMeshImpedance",
            "cim:TransformerMeshImpedance.r": "0.02645",
            "cim:TransformerMeshImpedance.r0": "0.02645",
            "cim:TransformerMeshImpedance.x": "0.66125",
            "cim:TransformerMeshImpedance.x0": "0.66125",
            "cim:TransformerMeshImpedance.FromTransformerEnd": {
                "@id": "7f72bd91-da7f-42d7-96f8-2e2feba9e4ab",
                "@type": "PowerTransformerEnd"
            },
            "cim:TransformerMeshImpedance.ToTransformerEnd": {
                "@id": "d103813b-f494-47b7-8a91-ba4eed4d61e4",
                "@type": "PowerTransformerEnd"
            },
            "cim:IdentifiedObject.mRID": "9C8D279C-1827-4B5D-B9CA-A9566BD36929",
            "cim:IdentifiedObject.name": "sub3_Zsc_2"
        },
        {
            "@id": "urn:uuid:91A53D6E-20CB-4534-8E35-A36139F6F01B",
            "@type": "cim:TransformerMeshImpedance",
            "cim:TransformerMeshImpedance.r": "3.46112e-05",
            "cim:TransformerMeshImpedance.r0": "3.46112e-05",
            "cim:TransformerMeshImpedance.x": "0.00086528",
            "cim:TransformerMeshImpedance.x0": "0.00086528",
            "cim:TransformerMeshImpedance.FromTransformerEnd": {
                "@id": "19b21ad3-7795-4477-8232-74daec0df7c9",
                "@type": "PowerTransformerEnd"
            },
            "cim:TransformerMeshImpedance.ToTransformerEnd": {
                "@id": "d103813b-f494-47b7-8a91-ba4eed4d61e4",
                "@type": "PowerTransformerEnd"
            },
            "cim:IdentifiedObject.mRID": "91A53D6E-20CB-4534-8E35-A36139F6F01B",
            "cim:IdentifiedObject.name": "sub3_Zsc_3"
        },
        {
            "@id": "urn:uuid:A9A75635-5FA4-434E-933E-27D9AE4AA462",
            "@type": "cim:TransformerMeshImpedance",
            "cim:TransformerMeshImpedance.r": "0.3807232",
            "cim:TransformerMeshImpedance.r0": "0.3807232",
            "cim:TransformerMeshImpedance.x": "0.692224",
            "cim:TransformerMeshImpedance.x0": "0.692224",
            "cim:TransformerMeshImpedance.FromTransformerEnd": {
                "@id": "b0352ed5-349e-4511-9663-ec1131757376",
                "@type": "PowerTransformerEnd"
            },
            "cim:TransformerMeshImpedance.ToTransformerEnd": {
                "@id": "fa1cdf26-3d23-45ae-af62-5b924e86573a",
                "@type": "PowerTransformerEnd"
            },
            "cim:IdentifiedObject.mRID": "A9A75635-5FA4-434E-933E-27D9AE4AA462",
            "cim:IdentifiedObject.name": "xfm1_Zsc_1"
        },
        {
            "@id": "urn:uuid:7F72BD91-DA7F-42D7-96F8-2E2FEBA9E4AB",
            "@type": "cim:PowerTransformerEnd",
            "cim:PowerTransformerEnd.phaseAngleClock": "0",
            "cim:PowerTransformerEnd.connectionKind": "http://iec.ch/TC57/CIM100#:WindingConnection.D",
            "cim:PowerTransformerEnd.r": "0.013225",
            "cim:PowerTransformerEnd.ratedS": "5000000.0",
            "cim:PowerTransformerEnd.ratedU": "115000.0",
            "cim:PowerTransformerEnd.PowerTransformer": {
                "@id": "259e820f-b4af-4e1a-8271-687534edaecc",
                "@type": "PowerTransformer"
            },
            "cim:TransformerEnd.endNumber": "1",
            "cim:TransformerEnd.grounded": "False",
            "cim:TransformerEnd.BaseVoltage": {
                "@id": "a7580663-0a6b-43e7-b1df-45a4d25f0f97",
                "@type": "BaseVoltage"
            },
            "cim:TransformerEnd.CoreAdmittance": {
                "@id": "87e3f28f-c940-48fb-b5fa-0be3bf3e2158",
                "@type": "TransformerCoreAdmittance"
            },
            "cim:TransformerEnd.Terminal": {
                "@id": "717dfb1a-a300-444d-8d3b-0a093eaad47b",
                "@type": "Terminal"
            },
            "cim:IdentifiedObject.mRID": "7F72BD91-DA7F-42D7-96F8-2E2FEBA9E4AB",
            "cim:IdentifiedObject.name": "sub3_End_1"
        },
        {
            "@id": "urn:uuid:19B21AD3-7795-4477-8232-74DAEC0DF7C9",
            "@type": "cim:PowerTransformerEnd",
            "cim:PowerTransformerEnd.phaseAngleClock": "1",
            "cim:PowerTransformerEnd.connectionKind": "http://iec.ch/TC57/CIM100#:WindingConnection.Yn",
            "cim:PowerTransformerEnd.r": "1.73056e-05",
            "cim:PowerTransformerEnd.ratedS": "5000000.0",
            "cim:PowerTransformerEnd.ratedU": "4160.0",
            "cim:PowerTransformerEnd.PowerTransformer": {
                "@id": "259e820f-b4af-4e1a-8271-687534edaecc",
                "@type": "PowerTransformer"
            },
            "cim:TransformerEnd.endNumber": "2",
            "cim:TransformerEnd.grounded": "True",
            "cim:TransformerEnd.rground": "0.0",
            "cim:TransformerEnd.xground": "0.4",
            "cim:TransformerEnd.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:TransformerEnd.Terminal": {
                "@id": "bb0411d7-5261-433d-b327-549da536eeec",
                "@type": "Terminal"
            },
            "cim:IdentifiedObject.mRID": "19B21AD3-7795-4477-8232-74DAEC0DF7C9",
            "cim:IdentifiedObject.name": "sub3_End_2"
        },
        {
            "@id": "urn:uuid:D103813B-F494-47B7-8A91-BA4EED4D61E4",
            "@type": "cim:PowerTransformerEnd",
            "cim:PowerTransformerEnd.phaseAngleClock": "1",
            "cim:PowerTransformerEnd.connectionKind": "http://iec.ch/TC57/CIM100#:WindingConnection.Y",
            "cim:PowerTransformerEnd.r": "0.0008712",
            "cim:PowerTransformerEnd.ratedS": "1000000.0",
            "cim:PowerTransformerEnd.ratedU": "13200.0",
            "cim:PowerTransformerEnd.PowerTransformer": {
                "@id": "259e820f-b4af-4e1a-8271-687534edaecc",
                "@type": "PowerTransformer"
            },
            "cim:TransformerEnd.endNumber": "3",
            "cim:TransformerEnd.grounded": "True",
            "cim:TransformerEnd.rground": "0.0",
            "cim:TransformerEnd.xground": "0.0",
            "cim:TransformerEnd.BaseVoltage": {
                "@id": "e2c65193-0992-4022-b177-daa954a56960",
                "@type": "BaseVoltage"
            },
            "cim:TransformerEnd.Terminal": {
                "@id": "f6ce3095-9089-4b61-9c13-c7647adba888",
                "@type": "Terminal"
            },
            "cim:IdentifiedObject.mRID": "D103813B-F494-47B7-8A91-BA4EED4D61E4",
            "cim:IdentifiedObject.name": "sub3_End_3"
        },
        {
            "@id": "urn:uuid:B0352ED5-349E-4511-9663-EC1131757376",
            "@type": "cim:PowerTransformerEnd",
            "cim:PowerTransformerEnd.phaseAngleClock": "0",
            "cim:PowerTransformerEnd.connectionKind": "http://iec.ch/TC57/CIM100#:WindingConnection.Y",
            "cim:PowerTransformerEnd.r": "0.1903616",
            "cim:PowerTransformerEnd.ratedS": "500000.0",
            "cim:PowerTransformerEnd.ratedU": "4160.0",
            "cim:PowerTransformerEnd.PowerTransformer": {
                "@id": "1e6b5c97-c4e8-4ced-b9a5-6e69f389da93",
                "@type": "PowerTransformer"
            },
            "cim:TransformerEnd.endNumber": "1",
            "cim:TransformerEnd.grounded": "True",
            "cim:TransformerEnd.rground": "0.0",
            "cim:TransformerEnd.xground": "0.0",
            "cim:TransformerEnd.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:TransformerEnd.CoreAdmittance": {
                "@id": "de26a1c8-b458-46e8-a583-675728b988ae",
                "@type": "TransformerCoreAdmittance"
            },
            "cim:TransformerEnd.Terminal": {
                "@id": "af475341-bbe8-4c30-a30e-b6ebe9768322",
                "@type": "Terminal"
            },
            "cim:IdentifiedObject.mRID": "B0352ED5-349E-4511-9663-EC1131757376",
            "cim:IdentifiedObject.name": "xfm1_End_1"
        },
        {
            "@id": "urn:uuid:FA1CDF26-3D23-45AE-AF62-5B924E86573A",
            "@type": "cim:PowerTransformerEnd",
            "cim:PowerTransformerEnd.phaseAngleClock": "0",
            "cim:PowerTransformerEnd.connectionKind": "http://iec.ch/TC57/CIM100#:WindingConnection.Y",
            "cim:PowerTransformerEnd.r": "0.0025344",
            "cim:PowerTransformerEnd.ratedS": "500000.0",
            "cim:PowerTransformerEnd.ratedU": "480.0",
            "cim:PowerTransformerEnd.PowerTransformer": {
                "@id": "1e6b5c97-c4e8-4ced-b9a5-6e69f389da93",
                "@type": "PowerTransformer"
            },
            "cim:TransformerEnd.endNumber": "2",
            "cim:TransformerEnd.grounded": "True",
            "cim:TransformerEnd.rground": "0.0",
            "cim:TransformerEnd.xground": "0.0",
            "cim:TransformerEnd.BaseVoltage": {
                "@id": "11a577f8-f9e2-41d1-81e3-6cf46a310f5c",
                "@type": "BaseVoltage"
            },
            "cim:TransformerEnd.Terminal": {
                "@id": "e1763fe3-82c2-4434-9424-72df850d982e",
                "@type": "Terminal"
            },
            "cim:IdentifiedObject.mRID": "FA1CDF26-3D23-45AE-AF62-5B924E86573A",
            "cim:IdentifiedObject.name": "xfm1_End_2"
        },
        {
            "@id": "urn:uuid:B6363F07-B1BC-420B-AA4C-A34BB8F05827",
            "@type": "cim:TransformerTank",
            "cim:TransformerTank.PowerTransformer": {
                "@id": "67b57539-590b-4158-9cbb-9dba2fe6c1f0",
                "@type": "PowerTransformer"
            },
            "cim:TransformerTank.TransformerTankInfo": {
                "@id": "7c934331-21f0-483c-92e7-09aa35da3d46",
                "@type": "TransformerTankInfo"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "e66d540c-0fb1-429c-942b-6ae5a7b86619",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "B6363F07-B1BC-420B-AA4C-A34BB8F05827",
            "cim:IdentifiedObject.name": "reg1"
        },
        {
            "@id": "urn:uuid:44FC5A86-A099-45B8-B847-F685C5027AFB",
            "@type": "cim:TransformerTank",
            "cim:TransformerTank.PowerTransformer": {
                "@id": "67b57539-590b-4158-9cbb-9dba2fe6c1f0",
                "@type": "PowerTransformer"
            },
            "cim:TransformerTank.TransformerTankInfo": {
                "@id": "d58d1234-3316-4aa4-ac56-7ec1e808215b",
                "@type": "TransformerTankInfo"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "32d47459-6fda-47c8-ae69-6f59cccb0be9",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "44FC5A86-A099-45B8-B847-F685C5027AFB",
            "cim:IdentifiedObject.name": "reg2"
        },
        {
            "@id": "urn:uuid:E2E0FC64-8D45-4C55-BDB9-EAB827A46FBC",
            "@type": "cim:TransformerTank",
            "cim:TransformerTank.PowerTransformer": {
                "@id": "67b57539-590b-4158-9cbb-9dba2fe6c1f0",
                "@type": "PowerTransformer"
            },
            "cim:TransformerTank.TransformerTankInfo": {
                "@id": "d403d1f0-46e9-4446-a604-0eabfb6d4209",
                "@type": "TransformerTankInfo"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "16f0da5a-a603-45d1-b14b-da3eff209fd3",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "E2E0FC64-8D45-4C55-BDB9-EAB827A46FBC",
            "cim:IdentifiedObject.name": "reg3"
        },
        {
            "@id": "urn:uuid:17A934C7-1510-481F-BAD7-189058957FF1",
            "@type": "cim:TransformerTank",
            "cim:TransformerTank.PowerTransformer": {
                "@id": "7ff12cef-1c4d-4cd2-8fcc-662530a7ba33",
                "@type": "PowerTransformer"
            },
            "cim:TransformerTank.TransformerTankInfo": {
                "@id": "70fd7f8f-ef10-425e-aa73-955f13e4486c",
                "@type": "TransformerTankInfo"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "ab09cc43-a30f-48c3-b55b-0558ce61c579",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "17A934C7-1510-481F-BAD7-189058957FF1",
            "cim:IdentifiedObject.name": "tpoletop"
        },
        {
            "@id": "urn:uuid:81EBB5B4-D290-4A93-8DBC-1948570F0615",
            "@type": "cim:TransformerTankEnd",
            "cim:TransformerTankEnd.orderedPhases": "http://iec.ch/TC57/CIM100#:OrderedPhaseCodeKind.AN",
            "cim:TransformerTankEnd.TransformerTank": {
                "@id": "b6363f07-b1bc-420b-aa4c-a34bb8f05827",
                "@type": "TransformerTank"
            },
            "cim:TransformerEnd.endNumber": "1",
            "cim:TransformerEnd.grounded": "True",
            "cim:TransformerEnd.rground": "0.0",
            "cim:TransformerEnd.xground": "0.0",
            "cim:TransformerEnd.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:TransformerEnd.Terminal": {
                "@id": "9ac596a8-d859-48f3-a286-d2533f9b9733",
                "@type": "Terminal"
            },
            "cim:IdentifiedObject.mRID": "81EBB5B4-D290-4A93-8DBC-1948570F0615",
            "cim:IdentifiedObject.name": "reg1_End_1"
        },
        {
            "@id": "urn:uuid:3647258E-0387-427F-98D9-162BC772B4EB",
            "@type": "cim:TransformerTankEnd",
            "cim:TransformerTankEnd.orderedPhases": "http://iec.ch/TC57/CIM100#:OrderedPhaseCodeKind.AN",
            "cim:TransformerTankEnd.TransformerTank": {
                "@id": "b6363f07-b1bc-420b-aa4c-a34bb8f05827",
                "@type": "TransformerTank"
            },
            "cim:TransformerEnd.endNumber": "2",
            "cim:TransformerEnd.grounded": "True",
            "cim:TransformerEnd.rground": "0.0",
            "cim:TransformerEnd.xground": "0.0",
            "cim:TransformerEnd.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:TransformerEnd.RatioTapChanger": {
                "@id": "6cfe3829-3905-42fd-a9ad-5c70d3d835ef",
                "@type": "RatioTapChanger"
            },
            "cim:TransformerEnd.Terminal": {
                "@id": "5a1120ee-0f2a-4698-9ff5-0f0f4f507baf",
                "@type": "Terminal"
            },
            "cim:IdentifiedObject.mRID": "3647258E-0387-427F-98D9-162BC772B4EB",
            "cim:IdentifiedObject.name": "reg1_End_2"
        },
        {
            "@id": "urn:uuid:AEADDACB-4D60-41F2-8A60-0CF45976F247",
            "@type": "cim:TransformerTankEnd",
            "cim:TransformerTankEnd.orderedPhases": "http://iec.ch/TC57/CIM100#:OrderedPhaseCodeKind.BN",
            "cim:TransformerTankEnd.TransformerTank": {
                "@id": "44fc5a86-a099-45b8-b847-f685c5027afb",
                "@type": "TransformerTank"
            },
            "cim:TransformerEnd.endNumber": "1",
            "cim:TransformerEnd.grounded": "True",
            "cim:TransformerEnd.rground": "0.0",
            "cim:TransformerEnd.xground": "0.0",
            "cim:TransformerEnd.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:TransformerEnd.Terminal": {
                "@id": "ec150da0-864e-4c61-b681-3cf27ab27b82",
                "@type": "Terminal"
            },
            "cim:IdentifiedObject.mRID": "AEADDACB-4D60-41F2-8A60-0CF45976F247",
            "cim:IdentifiedObject.name": "reg2_End_1"
        },
        {
            "@id": "urn:uuid:E5033D65-F871-4710-A0BE-0D62D8FB6DE4",
            "@type": "cim:TransformerTankEnd",
            "cim:TransformerTankEnd.orderedPhases": "http://iec.ch/TC57/CIM100#:OrderedPhaseCodeKind.BN",
            "cim:TransformerTankEnd.TransformerTank": {
                "@id": "44fc5a86-a099-45b8-b847-f685c5027afb",
                "@type": "TransformerTank"
            },
            "cim:TransformerEnd.endNumber": "2",
            "cim:TransformerEnd.grounded": "True",
            "cim:TransformerEnd.rground": "0.0",
            "cim:TransformerEnd.xground": "0.0",
            "cim:TransformerEnd.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:TransformerEnd.RatioTapChanger": {
                "@id": "c03b9ec2-dd5f-4c39-a4a7-e212cbbc9940",
                "@type": "RatioTapChanger"
            },
            "cim:TransformerEnd.Terminal": {
                "@id": "02cd5661-c654-43f6-8d1a-0d666070bb81",
                "@type": "Terminal"
            },
            "cim:IdentifiedObject.mRID": "E5033D65-F871-4710-A0BE-0D62D8FB6DE4",
            "cim:IdentifiedObject.name": "reg2_End_2"
        },
        {
            "@id": "urn:uuid:40C39750-A7B8-4825-BEC5-C22D07853C6F",
            "@type": "cim:TransformerTankEnd",
            "cim:TransformerTankEnd.orderedPhases": "http://iec.ch/TC57/CIM100#:OrderedPhaseCodeKind.CN",
            "cim:TransformerTankEnd.TransformerTank": {
                "@id": "e2e0fc64-8d45-4c55-bdb9-eab827a46fbc",
                "@type": "TransformerTank"
            },
            "cim:TransformerEnd.endNumber": "1",
            "cim:TransformerEnd.grounded": "True",
            "cim:TransformerEnd.rground": "0.0",
            "cim:TransformerEnd.xground": "0.0",
            "cim:TransformerEnd.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:TransformerEnd.Terminal": {
                "@id": "f8856652-20fb-4760-874d-3d785e91a83e",
                "@type": "Terminal"
            },
            "cim:IdentifiedObject.mRID": "40C39750-A7B8-4825-BEC5-C22D07853C6F",
            "cim:IdentifiedObject.name": "reg3_End_1"
        },
        {
            "@id": "urn:uuid:1B9E29BF-7D12-45B0-965A-CA4071F66E3C",
            "@type": "cim:TransformerTankEnd",
            "cim:TransformerTankEnd.orderedPhases": "http://iec.ch/TC57/CIM100#:OrderedPhaseCodeKind.CN",
            "cim:TransformerTankEnd.TransformerTank": {
                "@id": "e2e0fc64-8d45-4c55-bdb9-eab827a46fbc",
                "@type": "TransformerTank"
            },
            "cim:TransformerEnd.endNumber": "2",
            "cim:TransformerEnd.grounded": "True",
            "cim:TransformerEnd.rground": "0.0",
            "cim:TransformerEnd.xground": "0.0",
            "cim:TransformerEnd.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:TransformerEnd.RatioTapChanger": {
                "@id": "5b8ea691-0051-4cf2-9a03-140171317e4d",
                "@type": "RatioTapChanger"
            },
            "cim:TransformerEnd.Terminal": {
                "@id": "f5258b9a-b51e-40dd-9a06-5918e41f3c35",
                "@type": "Terminal"
            },
            "cim:IdentifiedObject.mRID": "1B9E29BF-7D12-45B0-965A-CA4071F66E3C",
            "cim:IdentifiedObject.name": "reg3_End_2"
        },
        {
            "@id": "urn:uuid:16B17370-7F8D-4028-92DA-C1577DD38E62",
            "@type": "cim:TransformerTankEnd",
            "cim:TransformerTankEnd.orderedPhases": "http://iec.ch/TC57/CIM100#:OrderedPhaseCodeKind.BN",
            "cim:TransformerTankEnd.TransformerTank": {
                "@id": "17a934c7-1510-481f-bad7-189058957ff1",
                "@type": "TransformerTank"
            },
            "cim:TransformerEnd.endNumber": "1",
            "cim:TransformerEnd.grounded": "True",
            "cim:TransformerEnd.rground": "0.0",
            "cim:TransformerEnd.xground": "0.0",
            "cim:TransformerEnd.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:TransformerEnd.Terminal": {
                "@id": "8c674f14-d9ff-4b1c-b246-1235022cd4c2",
                "@type": "Terminal"
            },
            "cim:IdentifiedObject.mRID": "16B17370-7F8D-4028-92DA-C1577DD38E62",
            "cim:IdentifiedObject.name": "tpoletop_End_1"
        },
        {
            "@id": "urn:uuid:CFB4006A-A035-461C-AF7C-87346FE82E3B",
            "@type": "cim:TransformerTankEnd",
            "cim:TransformerTankEnd.orderedPhases": "http://iec.ch/TC57/CIM100#:OrderedPhaseCodeKind.s1N",
            "cim:TransformerTankEnd.TransformerTank": {
                "@id": "17a934c7-1510-481f-bad7-189058957ff1",
                "@type": "TransformerTank"
            },
            "cim:TransformerEnd.endNumber": "2",
            "cim:TransformerEnd.grounded": "True",
            "cim:TransformerEnd.rground": "0.0",
            "cim:TransformerEnd.xground": "0.0",
            "cim:TransformerEnd.BaseVoltage": {
                "@id": "d5404a34-509a-41b1-8caa-44712a11f6c6",
                "@type": "BaseVoltage"
            },
            "cim:TransformerEnd.Terminal": {
                "@id": "8e29ba3d-9523-446f-bd9f-989d8182a723",
                "@type": "Terminal"
            },
            "cim:IdentifiedObject.mRID": "CFB4006A-A035-461C-AF7C-87346FE82E3B",
            "cim:IdentifiedObject.name": "tpoletop_End_2"
        },
        {
            "@id": "urn:uuid:3357C4BF-FC48-4909-BA29-C591ED285380",
            "@type": "cim:TransformerTankEnd",
            "cim:TransformerTankEnd.orderedPhases": "http://iec.ch/TC57/CIM100#:OrderedPhaseCodeKind.Ns2",
            "cim:TransformerTankEnd.TransformerTank": {
                "@id": "17a934c7-1510-481f-bad7-189058957ff1",
                "@type": "TransformerTank"
            },
            "cim:TransformerEnd.endNumber": "3",
            "cim:TransformerEnd.grounded": "True",
            "cim:TransformerEnd.rground": "0.0",
            "cim:TransformerEnd.xground": "0.0",
            "cim:TransformerEnd.BaseVoltage": {
                "@id": "d5404a34-509a-41b1-8caa-44712a11f6c6",
                "@type": "BaseVoltage"
            },
            "cim:TransformerEnd.Terminal": {
                "@id": "9d06670e-f8ad-46a1-9854-bba7adaf1cf0",
                "@type": "Terminal"
            },
            "cim:IdentifiedObject.mRID": "3357C4BF-FC48-4909-BA29-C591ED285380",
            "cim:IdentifiedObject.name": "tpoletop_End_3"
        },
        {
            "@id": "urn:uuid:259E820F-B4AF-4E1A-8271-687534EDAECC",
            "@type": "cim:PowerTransformer",
            "cim:PowerTransformer.vectorGroup": "Dyn1y1",
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "6ce06d43-8de4-4c72-b059-f71eae02dddd",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "259E820F-B4AF-4E1A-8271-687534EDAECC",
            "cim:IdentifiedObject.name": "sub3"
        },
        {
            "@id": "urn:uuid:67B57539-590B-4158-9CBB-9DBA2FE6C1F0",
            "@type": "cim:PowerTransformer",
            "cim:PowerTransformer.vectorGroup": "Yy",
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "16f0da5a-a603-45d1-b14b-da3eff209fd3",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "67B57539-590B-4158-9CBB-9DBA2FE6C1F0",
            "cim:IdentifiedObject.name": "Reg"
        },
        {
            "@id": "urn:uuid:1E6B5C97-C4E8-4CED-B9A5-6E69F389DA93",
            "@type": "cim:PowerTransformer",
            "cim:PowerTransformer.vectorGroup": "Yy",
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "6d30f773-d772-465c-9a4c-41624b283c2c",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "1E6B5C97-C4E8-4CED-B9A5-6E69F389DA93",
            "cim:IdentifiedObject.name": "xfm1"
        },
        {
            "@id": "urn:uuid:7FF12CEF-1C4D-4CD2-8FCC-662530A7BA33",
            "@type": "cim:PowerTransformer",
            "cim:PowerTransformer.vectorGroup": "Iii",
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "ab09cc43-a30f-48c3-b55b-0558ce61c579",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "7FF12CEF-1C4D-4CD2-8FCC-662530A7BA33",
            "cim:IdentifiedObject.name": "tpoletop"
        },
        {
            "@id": "urn:uuid:E94DDC59-1F18-4621-A172-4726383AED2C",
            "@type": "cim:TapChangerControl",
            "cim:TapChangerControl.lineDropCompensation": "True",
            "cim:TapChangerControl.reversible": "False",
            "cim:TapChangerControl.lineDropR": "3.0",
            "cim:TapChangerControl.lineDropX": "9.0",
            "cim:TapChangerControl.maxLimitVoltage": "132.0",
            "cim:TapChangerControl.minLimitVoltage": "108.0",
            "cim:RegulatingControl.discrete": "True",
            "cim:RegulatingControl.enabled": "True",
            "cim:RegulatingControl.targetDeadband": "2.0",
            "cim:RegulatingControl.targetValue": "122.0",
            "cim:RegulatingControl.mode": "http://iec.ch/TC57/CIM100#:RegulatingControlModeKind.voltage",
            "cim:RegulatingControl.monitoredPhase": "http://iec.ch/TC57/CIM100#:PhaseCode.A",
            "cim:RegulatingControl.Terminal": {
                "@id": "5a1120ee-0f2a-4698-9ff5-0f0f4f507baf",
                "@type": "Terminal"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "e66d540c-0fb1-429c-942b-6ae5a7b86619",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "E94DDC59-1F18-4621-A172-4726383AED2C",
            "cim:IdentifiedObject.name": "reg1_Ctrl"
        },
        {
            "@id": "urn:uuid:C54237A0-62E4-42C7-852B-8B2326490F14",
            "@type": "cim:TapChangerControl",
            "cim:TapChangerControl.lineDropCompensation": "True",
            "cim:TapChangerControl.reversible": "False",
            "cim:TapChangerControl.lineDropR": "3.0",
            "cim:TapChangerControl.lineDropX": "9.0",
            "cim:TapChangerControl.maxLimitVoltage": "132.0",
            "cim:TapChangerControl.minLimitVoltage": "108.0",
            "cim:RegulatingControl.discrete": "True",
            "cim:RegulatingControl.enabled": "True",
            "cim:RegulatingControl.targetDeadband": "2.0",
            "cim:RegulatingControl.targetValue": "122.0",
            "cim:RegulatingControl.mode": "http://iec.ch/TC57/CIM100#:RegulatingControlModeKind.voltage",
            "cim:RegulatingControl.monitoredPhase": "http://iec.ch/TC57/CIM100#:PhaseCode.B",
            "cim:RegulatingControl.Terminal": {
                "@id": "02cd5661-c654-43f6-8d1a-0d666070bb81",
                "@type": "Terminal"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "32d47459-6fda-47c8-ae69-6f59cccb0be9",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "C54237A0-62E4-42C7-852B-8B2326490F14",
            "cim:IdentifiedObject.name": "reg2_Ctrl"
        },
        {
            "@id": "urn:uuid:B0B5ADE1-E0B8-4038-BE0A-15AA0E864015",
            "@type": "cim:TapChangerControl",
            "cim:TapChangerControl.lineDropCompensation": "True",
            "cim:TapChangerControl.reversible": "False",
            "cim:TapChangerControl.lineDropR": "3.0",
            "cim:TapChangerControl.lineDropX": "9.0",
            "cim:TapChangerControl.maxLimitVoltage": "132.0",
            "cim:TapChangerControl.minLimitVoltage": "108.0",
            "cim:RegulatingControl.discrete": "True",
            "cim:RegulatingControl.enabled": "True",
            "cim:RegulatingControl.targetDeadband": "2.0",
            "cim:RegulatingControl.targetValue": "122.0",
            "cim:RegulatingControl.mode": "http://iec.ch/TC57/CIM100#:RegulatingControlModeKind.voltage",
            "cim:RegulatingControl.monitoredPhase": "http://iec.ch/TC57/CIM100#:PhaseCode.C",
            "cim:RegulatingControl.Terminal": {
                "@id": "f5258b9a-b51e-40dd-9a06-5918e41f3c35",
                "@type": "Terminal"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "16f0da5a-a603-45d1-b14b-da3eff209fd3",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "B0B5ADE1-E0B8-4038-BE0A-15AA0E864015",
            "cim:IdentifiedObject.name": "reg3_Ctrl"
        },
        {
            "@id": "urn:uuid:6CFE3829-3905-42FD-A9AD-5C70D3D835EF",
            "@type": "cim:RatioTapChanger",
            "cim:RatioTapChanger.stepVoltageIncrement": "0.625",
            "cim:RatioTapChanger.TransformerEnd": {
                "@id": "3647258e-0387-427f-98d9-162bc772b4eb",
                "@type": "TransformerTankEnd"
            },
            "cim:TapChanger.controlEnabled": "True",
            "cim:TapChanger.ctRatio": "3500.0",
            "cim:TapChanger.highStep": "16",
            "cim:TapChanger.lowStep": "-16",
            "cim:TapChanger.ltcFlag": "True",
            "cim:TapChanger.neutralStep": "0",
            "cim:TapChanger.normalStep": "0",
            "cim:TapChanger.ptRatio": "20.0",
            "cim:TapChanger.step": "10.0",
            "cim:TapChanger.ctRating": "700.0",
            "cim:TapChanger.initialDelay": "15.0",
            "cim:TapChanger.neutralU": "2400.0",
            "cim:TapChanger.subsequentDelay": "2.0",
            "cim:TapChanger.TapChangerControl": {
                "@id": "e94ddc59-1f18-4621-a172-4726383aed2c",
                "@type": "TapChangerControl"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "e66d540c-0fb1-429c-942b-6ae5a7b86619",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "6CFE3829-3905-42FD-A9AD-5C70D3D835EF",
            "cim:IdentifiedObject.name": "reg1"
        },
        {
            "@id": "urn:uuid:C03B9EC2-DD5F-4C39-A4A7-E212CBBC9940",
            "@type": "cim:RatioTapChanger",
            "cim:RatioTapChanger.stepVoltageIncrement": "0.625",
            "cim:RatioTapChanger.TransformerEnd": {
                "@id": "e5033d65-f871-4710-a0be-0d62d8fb6de4",
                "@type": "TransformerTankEnd"
            },
            "cim:TapChanger.controlEnabled": "True",
            "cim:TapChanger.ctRatio": "3500.0",
            "cim:TapChanger.highStep": "16",
            "cim:TapChanger.lowStep": "-16",
            "cim:TapChanger.ltcFlag": "True",
            "cim:TapChanger.neutralStep": "0",
            "cim:TapChanger.normalStep": "0",
            "cim:TapChanger.ptRatio": "20.0",
            "cim:TapChanger.step": "8.0",
            "cim:TapChanger.ctRating": "700.0",
            "cim:TapChanger.initialDelay": "15.0",
            "cim:TapChanger.neutralU": "2400.0",
            "cim:TapChanger.subsequentDelay": "2.0",
            "cim:TapChanger.TapChangerControl": {
                "@id": "c54237a0-62e4-42c7-852b-8b2326490f14",
                "@type": "TapChangerControl"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "32d47459-6fda-47c8-ae69-6f59cccb0be9",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "C03B9EC2-DD5F-4C39-A4A7-E212CBBC9940",
            "cim:IdentifiedObject.name": "reg2"
        },
        {
            "@id": "urn:uuid:5B8EA691-0051-4CF2-9A03-140171317E4D",
            "@type": "cim:RatioTapChanger",
            "cim:RatioTapChanger.stepVoltageIncrement": "0.625",
            "cim:RatioTapChanger.TransformerEnd": {
                "@id": "1b9e29bf-7d12-45b0-965a-ca4071f66e3c",
                "@type": "TransformerTankEnd"
            },
            "cim:TapChanger.controlEnabled": "True",
            "cim:TapChanger.ctRatio": "3500.0",
            "cim:TapChanger.highStep": "16",
            "cim:TapChanger.lowStep": "-16",
            "cim:TapChanger.ltcFlag": "True",
            "cim:TapChanger.neutralStep": "0",
            "cim:TapChanger.normalStep": "0",
            "cim:TapChanger.ptRatio": "20.0",
            "cim:TapChanger.step": "11.0",
            "cim:TapChanger.ctRating": "700.0",
            "cim:TapChanger.initialDelay": "15.0",
            "cim:TapChanger.neutralU": "2400.0",
            "cim:TapChanger.subsequentDelay": "2.0",
            "cim:TapChanger.TapChangerControl": {
                "@id": "b0b5ade1-e0b8-4038-be0a-15aa0e864015",
                "@type": "TapChangerControl"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "16f0da5a-a603-45d1-b14b-da3eff209fd3",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "5B8EA691-0051-4CF2-9A03-140171317E4D",
            "cim:IdentifiedObject.name": "reg3"
        },
        {
            "@id": "urn:uuid:A04CDFB1-E951-4FC4-8882-0323CD70AE3C",
            "@type": "cim:ACLineSegment",
            "cim:ACLineSegment.PerLengthImpedance": {
                "@id": "50044320-7295-4591-b39e-f793f1923098",
                "@type": "PerLengthPhaseImpedance"
            },
            "cim:Conductor.length": "609.6",
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "3a63b621-3fa6-4805-96f9-dd57a7f88acf",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "A04CDFB1-E951-4FC4-8882-0323CD70AE3C",
            "cim:IdentifiedObject.name": "650632"
        },
        {
            "@id": "urn:uuid:ABF53597-A808-422A-B7EE-552F24D83A5F",
            "@type": "cim:ACLineSegment",
            "cim:ACLineSegment.PerLengthImpedance": {
                "@id": "50044320-7295-4591-b39e-f793f1923098",
                "@type": "PerLengthPhaseImpedance"
            },
            "cim:Conductor.length": "203.3016",
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "216c1943-900f-4939-92fe-a3a4817363d8",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "ABF53597-A808-422A-B7EE-552F24D83A5F",
            "cim:IdentifiedObject.name": "632670"
        },
        {
            "@id": "urn:uuid:45395C84-F20A-4F5A-977F-B80348256421",
            "@type": "cim:ACLineSegment",
            "cim:ACLineSegment.PerLengthImpedance": {
                "@id": "50044320-7295-4591-b39e-f793f1923098",
                "@type": "PerLengthPhaseImpedance"
            },
            "cim:Conductor.length": "406.2984",
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "be71bf98-cd79-4a6d-804b-6729a6eb8020",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "45395C84-F20A-4F5A-977F-B80348256421",
            "cim:IdentifiedObject.name": "670671"
        },
        {
            "@id": "urn:uuid:4C04F838-62AA-475E-AEFA-A63B7C889C13",
            "@type": "cim:ACLineSegment",
            "cim:ACLineSegment.PerLengthImpedance": {
                "@id": "50044320-7295-4591-b39e-f793f1923098",
                "@type": "PerLengthPhaseImpedance"
            },
            "cim:Conductor.length": "304.8",
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "6e6edb91-07a8-46e9-bdc5-733eab0552f7",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "4C04F838-62AA-475E-AEFA-A63B7C889C13",
            "cim:IdentifiedObject.name": "671680"
        },
        {
            "@id": "urn:uuid:FBE26B35-13AB-457D-9795-DF58B28E309D",
            "@type": "cim:ACLineSegment",
            "cim:ACLineSegment.PerLengthImpedance": {
                "@id": "eaef5a85-027a-4be2-9a07-99d4550c3de1",
                "@type": "PerLengthPhaseImpedance"
            },
            "cim:Conductor.length": "152.4",
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "3d3b02a5-e9d5-45f0-9506-22b098eda261",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "FBE26B35-13AB-457D-9795-DF58B28E309D",
            "cim:IdentifiedObject.name": "632633"
        },
        {
            "@id": "urn:uuid:1C6781A2-5B9D-4525-8A9B-F9B32C4C4AC0",
            "@type": "cim:ACLineSegment",
            "cim:ACLineSegment.PerLengthImpedance": {
                "@id": "12c526c5-6645-4c0c-83cd-3030c440da17",
                "@type": "PerLengthPhaseImpedance"
            },
            "cim:Conductor.length": "152.4",
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "e85d20c3-84ea-43f6-9d31-5239fab00019",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "1C6781A2-5B9D-4525-8A9B-F9B32C4C4AC0",
            "cim:IdentifiedObject.name": "632645"
        },
        {
            "@id": "urn:uuid:0BBD0EA3-F665-465B-86FD-FC8B8466AD53",
            "@type": "cim:ACLineSegment",
            "cim:ACLineSegment.PerLengthImpedance": {
                "@id": "12c526c5-6645-4c0c-83cd-3030c440da17",
                "@type": "PerLengthPhaseImpedance"
            },
            "cim:Conductor.length": "91.44",
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "89c21411-d107-454a-93b0-0905893dd27d",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "0BBD0EA3-F665-465B-86FD-FC8B8466AD53",
            "cim:IdentifiedObject.name": "645646"
        },
        {
            "@id": "urn:uuid:7060D0BB-B30D-4932-8FA1-40820A0FC4D0",
            "@type": "cim:ACLineSegment",
            "cim:ACLineSegment.PerLengthImpedance": {
                "@id": "07097405-6433-4ebf-9ee2-2049906b4157",
                "@type": "PerLengthPhaseImpedance"
            },
            "cim:Conductor.length": "152.4",
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "f302e764-fcd7-41af-903e-42a4f0045eef",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "7060D0BB-B30D-4932-8FA1-40820A0FC4D0",
            "cim:IdentifiedObject.name": "692675"
        },
        {
            "@id": "urn:uuid:D34B0D01-B082-4081-A3CC-B68B9B8313A4",
            "@type": "cim:ACLineSegment",
            "cim:ACLineSegment.PerLengthImpedance": {
                "@id": "d3933951-0672-4817-b38d-e51f47e8631f",
                "@type": "PerLengthPhaseImpedance"
            },
            "cim:Conductor.length": "91.44",
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "58246081-fedb-4de7-8173-c408cfe3803e",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "D34B0D01-B082-4081-A3CC-B68B9B8313A4",
            "cim:IdentifiedObject.name": "671684"
        },
        {
            "@id": "urn:uuid:8E180773-2A9B-4136-BC9A-132A52C8E276",
            "@type": "cim:ACLineSegment",
            "cim:ACLineSegment.PerLengthImpedance": {
                "@id": "b10fd3c7-8bd6-45d0-9a08-8adfe7a51952",
                "@type": "PerLengthPhaseImpedance"
            },
            "cim:Conductor.length": "91.44",
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "5a4b421c-35aa-45fa-b364-43236d22bcee",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "8E180773-2A9B-4136-BC9A-132A52C8E276",
            "cim:IdentifiedObject.name": "684611"
        },
        {
            "@id": "urn:uuid:ABF877D7-DAC2-4BF0-AB58-9A8A02E92EB3",
            "@type": "cim:ACLineSegment",
            "cim:ACLineSegment.PerLengthImpedance": {
                "@id": "b687fb8b-3772-4bc7-9cad-07497c7004d3",
                "@type": "PerLengthPhaseImpedance"
            },
            "cim:Conductor.length": "243.84",
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "cf03d366-44ac-4088-b698-d42f4e39d8c4",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "ABF877D7-DAC2-4BF0-AB58-9A8A02E92EB3",
            "cim:IdentifiedObject.name": "684652"
        },
        {
            "@id": "urn:uuid:2A5A1025-AD81-4BFA-A7F0-ED70F7F43DAA",
            "@type": "cim:ACLineSegmentPhase",
            "cim:ACLineSegmentPhase.sequenceNumber": "1",
            "cim:ACLineSegmentPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.A",
            "cim:ACLineSegmentPhase.ACLineSegment": {
                "@id": "a04cdfb1-e951-4fc4-8882-0323cd70ae3c",
                "@type": "ACLineSegment"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "3a63b621-3fa6-4805-96f9-dd57a7f88acf",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "2A5A1025-AD81-4BFA-A7F0-ED70F7F43DAA",
            "cim:IdentifiedObject.name": "650632_A"
        },
        {
            "@id": "urn:uuid:2D60B241-DE87-48BD-A8D3-FE4B705B40ED",
            "@type": "cim:ACLineSegmentPhase",
            "cim:ACLineSegmentPhase.sequenceNumber": "2",
            "cim:ACLineSegmentPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.B",
            "cim:ACLineSegmentPhase.ACLineSegment": {
                "@id": "a04cdfb1-e951-4fc4-8882-0323cd70ae3c",
                "@type": "ACLineSegment"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "3a63b621-3fa6-4805-96f9-dd57a7f88acf",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "2D60B241-DE87-48BD-A8D3-FE4B705B40ED",
            "cim:IdentifiedObject.name": "650632_B"
        },
        {
            "@id": "urn:uuid:A66508A9-C9C1-4DB5-8FFD-F081E5E9E14D",
            "@type": "cim:ACLineSegmentPhase",
            "cim:ACLineSegmentPhase.sequenceNumber": "3",
            "cim:ACLineSegmentPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.C",
            "cim:ACLineSegmentPhase.ACLineSegment": {
                "@id": "a04cdfb1-e951-4fc4-8882-0323cd70ae3c",
                "@type": "ACLineSegment"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "3a63b621-3fa6-4805-96f9-dd57a7f88acf",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "A66508A9-C9C1-4DB5-8FFD-F081E5E9E14D",
            "cim:IdentifiedObject.name": "650632_C"
        },
        {
            "@id": "urn:uuid:4894C0CB-632C-454A-B9A2-1C2E41FB25FF",
            "@type": "cim:ACLineSegmentPhase",
            "cim:ACLineSegmentPhase.sequenceNumber": "1",
            "cim:ACLineSegmentPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.A",
            "cim:ACLineSegmentPhase.ACLineSegment": {
                "@id": "abf53597-a808-422a-b7ee-552f24d83a5f",
                "@type": "ACLineSegment"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "216c1943-900f-4939-92fe-a3a4817363d8",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "4894C0CB-632C-454A-B9A2-1C2E41FB25FF",
            "cim:IdentifiedObject.name": "632670_A"
        },
        {
            "@id": "urn:uuid:CF8E1FD4-BF1D-49B6-905C-8D0F9587FEF7",
            "@type": "cim:ACLineSegmentPhase",
            "cim:ACLineSegmentPhase.sequenceNumber": "2",
            "cim:ACLineSegmentPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.B",
            "cim:ACLineSegmentPhase.ACLineSegment": {
                "@id": "abf53597-a808-422a-b7ee-552f24d83a5f",
                "@type": "ACLineSegment"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "216c1943-900f-4939-92fe-a3a4817363d8",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "CF8E1FD4-BF1D-49B6-905C-8D0F9587FEF7",
            "cim:IdentifiedObject.name": "632670_B"
        },
        {
            "@id": "urn:uuid:28DAC6BE-8DD5-4C61-958E-ADB4E8A91EF8",
            "@type": "cim:ACLineSegmentPhase",
            "cim:ACLineSegmentPhase.sequenceNumber": "3",
            "cim:ACLineSegmentPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.C",
            "cim:ACLineSegmentPhase.ACLineSegment": {
                "@id": "abf53597-a808-422a-b7ee-552f24d83a5f",
                "@type": "ACLineSegment"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "216c1943-900f-4939-92fe-a3a4817363d8",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "28DAC6BE-8DD5-4C61-958E-ADB4E8A91EF8",
            "cim:IdentifiedObject.name": "632670_C"
        },
        {
            "@id": "urn:uuid:E295A13C-1B49-4D5A-8BB6-6D106AE0D436",
            "@type": "cim:ACLineSegmentPhase",
            "cim:ACLineSegmentPhase.sequenceNumber": "1",
            "cim:ACLineSegmentPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.A",
            "cim:ACLineSegmentPhase.ACLineSegment": {
                "@id": "45395c84-f20a-4f5a-977f-b80348256421",
                "@type": "ACLineSegment"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "be71bf98-cd79-4a6d-804b-6729a6eb8020",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "E295A13C-1B49-4D5A-8BB6-6D106AE0D436",
            "cim:IdentifiedObject.name": "670671_A"
        },
        {
            "@id": "urn:uuid:5092EC91-3F74-4829-ABF1-AF5C6AFD1A50",
            "@type": "cim:ACLineSegmentPhase",
            "cim:ACLineSegmentPhase.sequenceNumber": "2",
            "cim:ACLineSegmentPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.B",
            "cim:ACLineSegmentPhase.ACLineSegment": {
                "@id": "45395c84-f20a-4f5a-977f-b80348256421",
                "@type": "ACLineSegment"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "be71bf98-cd79-4a6d-804b-6729a6eb8020",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "5092EC91-3F74-4829-ABF1-AF5C6AFD1A50",
            "cim:IdentifiedObject.name": "670671_B"
        },
        {
            "@id": "urn:uuid:5AFA6BC8-9FCE-4931-A83B-C8CA2EC15551",
            "@type": "cim:ACLineSegmentPhase",
            "cim:ACLineSegmentPhase.sequenceNumber": "3",
            "cim:ACLineSegmentPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.C",
            "cim:ACLineSegmentPhase.ACLineSegment": {
                "@id": "45395c84-f20a-4f5a-977f-b80348256421",
                "@type": "ACLineSegment"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "be71bf98-cd79-4a6d-804b-6729a6eb8020",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "5AFA6BC8-9FCE-4931-A83B-C8CA2EC15551",
            "cim:IdentifiedObject.name": "670671_C"
        },
        {
            "@id": "urn:uuid:A539F769-AF0F-4203-99CE-6FF4B9D07F70",
            "@type": "cim:ACLineSegmentPhase",
            "cim:ACLineSegmentPhase.sequenceNumber": "1",
            "cim:ACLineSegmentPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.A",
            "cim:ACLineSegmentPhase.ACLineSegment": {
                "@id": "4c04f838-62aa-475e-aefa-a63b7c889c13",
                "@type": "ACLineSegment"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "6e6edb91-07a8-46e9-bdc5-733eab0552f7",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "A539F769-AF0F-4203-99CE-6FF4B9D07F70",
            "cim:IdentifiedObject.name": "671680_A"
        },
        {
            "@id": "urn:uuid:A28877AB-3D74-4950-AA8C-45D962BD7331",
            "@type": "cim:ACLineSegmentPhase",
            "cim:ACLineSegmentPhase.sequenceNumber": "2",
            "cim:ACLineSegmentPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.B",
            "cim:ACLineSegmentPhase.ACLineSegment": {
                "@id": "4c04f838-62aa-475e-aefa-a63b7c889c13",
                "@type": "ACLineSegment"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "6e6edb91-07a8-46e9-bdc5-733eab0552f7",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "A28877AB-3D74-4950-AA8C-45D962BD7331",
            "cim:IdentifiedObject.name": "671680_B"
        },
        {
            "@id": "urn:uuid:1B6C674F-B22C-4D39-9294-98BB4634ED96",
            "@type": "cim:ACLineSegmentPhase",
            "cim:ACLineSegmentPhase.sequenceNumber": "3",
            "cim:ACLineSegmentPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.C",
            "cim:ACLineSegmentPhase.ACLineSegment": {
                "@id": "4c04f838-62aa-475e-aefa-a63b7c889c13",
                "@type": "ACLineSegment"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "6e6edb91-07a8-46e9-bdc5-733eab0552f7",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "1B6C674F-B22C-4D39-9294-98BB4634ED96",
            "cim:IdentifiedObject.name": "671680_C"
        },
        {
            "@id": "urn:uuid:18F23724-C3EE-498E-96A7-98FE210A523C",
            "@type": "cim:ACLineSegmentPhase",
            "cim:ACLineSegmentPhase.sequenceNumber": "1",
            "cim:ACLineSegmentPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.A",
            "cim:ACLineSegmentPhase.ACLineSegment": {
                "@id": "fbe26b35-13ab-457d-9795-df58b28e309d",
                "@type": "ACLineSegment"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "3d3b02a5-e9d5-45f0-9506-22b098eda261",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "18F23724-C3EE-498E-96A7-98FE210A523C",
            "cim:IdentifiedObject.name": "632633_A"
        },
        {
            "@id": "urn:uuid:30E5A294-2F25-480D-BDDA-777F59ED5AF3",
            "@type": "cim:ACLineSegmentPhase",
            "cim:ACLineSegmentPhase.sequenceNumber": "2",
            "cim:ACLineSegmentPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.B",
            "cim:ACLineSegmentPhase.ACLineSegment": {
                "@id": "fbe26b35-13ab-457d-9795-df58b28e309d",
                "@type": "ACLineSegment"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "3d3b02a5-e9d5-45f0-9506-22b098eda261",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "30E5A294-2F25-480D-BDDA-777F59ED5AF3",
            "cim:IdentifiedObject.name": "632633_B"
        },
        {
            "@id": "urn:uuid:5830B397-557C-41B5-A94D-95A3841505D0",
            "@type": "cim:ACLineSegmentPhase",
            "cim:ACLineSegmentPhase.sequenceNumber": "3",
            "cim:ACLineSegmentPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.C",
            "cim:ACLineSegmentPhase.ACLineSegment": {
                "@id": "fbe26b35-13ab-457d-9795-df58b28e309d",
                "@type": "ACLineSegment"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "3d3b02a5-e9d5-45f0-9506-22b098eda261",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "5830B397-557C-41B5-A94D-95A3841505D0",
            "cim:IdentifiedObject.name": "632633_C"
        },
        {
            "@id": "urn:uuid:19B6044B-6915-4245-9DD1-6AB0444D42A6",
            "@type": "cim:ACLineSegmentPhase",
            "cim:ACLineSegmentPhase.sequenceNumber": "1",
            "cim:ACLineSegmentPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.C",
            "cim:ACLineSegmentPhase.ACLineSegment": {
                "@id": "1c6781a2-5b9d-4525-8a9b-f9b32c4c4ac0",
                "@type": "ACLineSegment"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "e85d20c3-84ea-43f6-9d31-5239fab00019",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "19B6044B-6915-4245-9DD1-6AB0444D42A6",
            "cim:IdentifiedObject.name": "632645_C"
        },
        {
            "@id": "urn:uuid:D9C9CEA6-B3F0-4E02-9911-3DFA192B4D01",
            "@type": "cim:ACLineSegmentPhase",
            "cim:ACLineSegmentPhase.sequenceNumber": "2",
            "cim:ACLineSegmentPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.B",
            "cim:ACLineSegmentPhase.ACLineSegment": {
                "@id": "1c6781a2-5b9d-4525-8a9b-f9b32c4c4ac0",
                "@type": "ACLineSegment"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "e85d20c3-84ea-43f6-9d31-5239fab00019",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "D9C9CEA6-B3F0-4E02-9911-3DFA192B4D01",
            "cim:IdentifiedObject.name": "632645_B"
        },
        {
            "@id": "urn:uuid:94FCAFFF-E5F7-4F97-B697-35C46656EDCA",
            "@type": "cim:ACLineSegmentPhase",
            "cim:ACLineSegmentPhase.sequenceNumber": "1",
            "cim:ACLineSegmentPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.C",
            "cim:ACLineSegmentPhase.ACLineSegment": {
                "@id": "0bbd0ea3-f665-465b-86fd-fc8b8466ad53",
                "@type": "ACLineSegment"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "89c21411-d107-454a-93b0-0905893dd27d",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "94FCAFFF-E5F7-4F97-B697-35C46656EDCA",
            "cim:IdentifiedObject.name": "645646_C"
        },
        {
            "@id": "urn:uuid:CE2AFB05-A1B1-4082-B4EB-2AD8A1D3422D",
            "@type": "cim:ACLineSegmentPhase",
            "cim:ACLineSegmentPhase.sequenceNumber": "2",
            "cim:ACLineSegmentPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.B",
            "cim:ACLineSegmentPhase.ACLineSegment": {
                "@id": "0bbd0ea3-f665-465b-86fd-fc8b8466ad53",
                "@type": "ACLineSegment"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "89c21411-d107-454a-93b0-0905893dd27d",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "CE2AFB05-A1B1-4082-B4EB-2AD8A1D3422D",
            "cim:IdentifiedObject.name": "645646_B"
        },
        {
            "@id": "urn:uuid:5D4FC857-8FD9-4BE9-8C1F-11CF7E38AA46",
            "@type": "cim:ACLineSegmentPhase",
            "cim:ACLineSegmentPhase.sequenceNumber": "1",
            "cim:ACLineSegmentPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.A",
            "cim:ACLineSegmentPhase.ACLineSegment": {
                "@id": "7060d0bb-b30d-4932-8fa1-40820a0fc4d0",
                "@type": "ACLineSegment"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "f302e764-fcd7-41af-903e-42a4f0045eef",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "5D4FC857-8FD9-4BE9-8C1F-11CF7E38AA46",
            "cim:IdentifiedObject.name": "692675_A"
        },
        {
            "@id": "urn:uuid:216C7BCA-22B0-4B68-81F5-33AB8A4E6DA7",
            "@type": "cim:ACLineSegmentPhase",
            "cim:ACLineSegmentPhase.sequenceNumber": "2",
            "cim:ACLineSegmentPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.B",
            "cim:ACLineSegmentPhase.ACLineSegment": {
                "@id": "7060d0bb-b30d-4932-8fa1-40820a0fc4d0",
                "@type": "ACLineSegment"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "f302e764-fcd7-41af-903e-42a4f0045eef",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "216C7BCA-22B0-4B68-81F5-33AB8A4E6DA7",
            "cim:IdentifiedObject.name": "692675_B"
        },
        {
            "@id": "urn:uuid:BD4212B3-1635-421A-BDD8-767B6738FA80",
            "@type": "cim:ACLineSegmentPhase",
            "cim:ACLineSegmentPhase.sequenceNumber": "3",
            "cim:ACLineSegmentPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.C",
            "cim:ACLineSegmentPhase.ACLineSegment": {
                "@id": "7060d0bb-b30d-4932-8fa1-40820a0fc4d0",
                "@type": "ACLineSegment"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "f302e764-fcd7-41af-903e-42a4f0045eef",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "BD4212B3-1635-421A-BDD8-767B6738FA80",
            "cim:IdentifiedObject.name": "692675_C"
        },
        {
            "@id": "urn:uuid:5143B56C-5AF7-4D47-A6B1-5F952B891190",
            "@type": "cim:ACLineSegmentPhase",
            "cim:ACLineSegmentPhase.sequenceNumber": "1",
            "cim:ACLineSegmentPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.A",
            "cim:ACLineSegmentPhase.ACLineSegment": {
                "@id": "d34b0d01-b082-4081-a3cc-b68b9b8313a4",
                "@type": "ACLineSegment"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "58246081-fedb-4de7-8173-c408cfe3803e",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "5143B56C-5AF7-4D47-A6B1-5F952B891190",
            "cim:IdentifiedObject.name": "671684_A"
        },
        {
            "@id": "urn:uuid:22182853-3560-4EE4-8BA2-0730C5F5AF94",
            "@type": "cim:ACLineSegmentPhase",
            "cim:ACLineSegmentPhase.sequenceNumber": "2",
            "cim:ACLineSegmentPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.C",
            "cim:ACLineSegmentPhase.ACLineSegment": {
                "@id": "d34b0d01-b082-4081-a3cc-b68b9b8313a4",
                "@type": "ACLineSegment"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "58246081-fedb-4de7-8173-c408cfe3803e",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "22182853-3560-4EE4-8BA2-0730C5F5AF94",
            "cim:IdentifiedObject.name": "671684_C"
        },
        {
            "@id": "urn:uuid:AA2FE477-C2D1-4206-9A8E-742D27976105",
            "@type": "cim:ACLineSegmentPhase",
            "cim:ACLineSegmentPhase.sequenceNumber": "1",
            "cim:ACLineSegmentPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.C",
            "cim:ACLineSegmentPhase.ACLineSegment": {
                "@id": "8e180773-2a9b-4136-bc9a-132a52c8e276",
                "@type": "ACLineSegment"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "5a4b421c-35aa-45fa-b364-43236d22bcee",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "AA2FE477-C2D1-4206-9A8E-742D27976105",
            "cim:IdentifiedObject.name": "684611_C"
        },
        {
            "@id": "urn:uuid:D78E30EA-6215-4365-A330-A13FADA79F4F",
            "@type": "cim:ACLineSegmentPhase",
            "cim:ACLineSegmentPhase.sequenceNumber": "1",
            "cim:ACLineSegmentPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.A",
            "cim:ACLineSegmentPhase.ACLineSegment": {
                "@id": "abf877d7-dac2-4bf0-ab58-9a8a02e92eb3",
                "@type": "ACLineSegment"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "cf03d366-44ac-4088-b698-d42f4e39d8c4",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "D78E30EA-6215-4365-A330-A13FADA79F4F",
            "cim:IdentifiedObject.name": "684652_A"
        },
        {
            "@id": "urn:uuid:517413CB-6977-46FA-8911-C82332E42884",
            "@type": "cim:LoadBreakSwitch",
            "cim:ProtectedSwitch.breakingCapacity": "400.0",
            "cim:Switch.normalOpen": "False",
            "cim:Switch.open": "False",
            "cim:Switch.retained": "True",
            "cim:Switch.ratedCurrent": "400.0",
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "7522f97f-cf73-4b94-bd26-b5e4e7b3ac04",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "517413CB-6977-46FA-8911-C82332E42884",
            "cim:IdentifiedObject.name": "671692"
        },
        {
            "@id": "urn:uuid:2858B6C2-0886-4269-884C-06FA8B887319",
            "@type": "cim:LoadBreakSwitch",
            "cim:ProtectedSwitch.breakingCapacity": "400.0",
            "cim:Switch.normalOpen": "False",
            "cim:Switch.open": "False",
            "cim:Switch.retained": "True",
            "cim:Switch.ratedCurrent": "400.0",
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "dc47c3ed-ef6a-4d32-916e-36d33dd338fc",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "2858B6C2-0886-4269-884C-06FA8B887319",
            "cim:IdentifiedObject.name": "sect1"
        },
        {
            "@id": "urn:uuid:52DE9189-20DC-4C73-BDEE-E960FE1F9493",
            "@type": "cim:Breaker",
            "cim:ProtectedSwitch.breakingCapacity": "400.0",
            "cim:Switch.normalOpen": "False",
            "cim:Switch.open": "False",
            "cim:Switch.retained": "True",
            "cim:Switch.ratedCurrent": "400.0",
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "085bbe1f-ff95-4260-a9d2-8d2f1a8ea9a3",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "52DE9189-20DC-4C73-BDEE-E960FE1F9493",
            "cim:IdentifiedObject.name": "brkr1"
        },
        {
            "@id": "urn:uuid:43EF8365-F932-409B-A51E-FBED3F6DFFAA",
            "@type": "cim:Fuse",
            "cim:Switch.normalOpen": "False",
            "cim:Switch.open": "False",
            "cim:Switch.retained": "True",
            "cim:Switch.ratedCurrent": "100.0",
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "9702bd06-90c3-40b5-9311-47fa1c2a9811",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "43EF8365-F932-409B-A51E-FBED3F6DFFAA",
            "cim:IdentifiedObject.name": "fuse1"
        },
        {
            "@id": "urn:uuid:CE5D0651-676B-4AF3-8D67-41BF1B33E30C",
            "@type": "cim:Recloser",
            "cim:ProtectedSwitch.breakingCapacity": "400.0",
            "cim:Switch.normalOpen": "False",
            "cim:Switch.open": "False",
            "cim:Switch.retained": "True",
            "cim:Switch.ratedCurrent": "400.0",
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "5dec8e61-dfe8-4506-bd5a-5cbcbb6532ee",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "CE5D0651-676B-4AF3-8D67-41BF1B33E30C",
            "cim:IdentifiedObject.name": "rec1"
        },
        {
            "@id": "urn:uuid:A2E04F97-1878-4979-9BAF-9B89A1E3C5C4",
            "@type": "cim:SwitchPhase",
            "cim:SwitchPhase.closed": "True",
            "cim:SwitchPhase.normalOpen": "False",
            "cim:SwitchPhase.phaseSide1": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.C",
            "cim:SwitchPhase.phaseSide2": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.C",
            "cim:SwitchPhase.Switch": {
                "@id": "2858b6c2-0886-4269-884c-06fa8b887319",
                "@type": "LoadBreakSwitch"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "dc47c3ed-ef6a-4d32-916e-36d33dd338fc",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "A2E04F97-1878-4979-9BAF-9B89A1E3C5C4",
            "cim:IdentifiedObject.name": "sect1_C"
        },
        {
            "@id": "urn:uuid:76011ACA-EE17-4D61-8224-6BDBBC8FFB97",
            "@type": "cim:LoadResponseCharacteristic",
            "cim:LoadResponseCharacteristic.exponentModel": "False",
            "cim:LoadResponseCharacteristic.pConstantCurrent": "0.0",
            "cim:LoadResponseCharacteristic.pConstantImpedance": "0.0",
            "cim:LoadResponseCharacteristic.pConstantPower": "100.0",
            "cim:LoadResponseCharacteristic.pFrequencyExponent": "0.0",
            "cim:LoadResponseCharacteristic.pVoltageExponent": "0.0",
            "cim:LoadResponseCharacteristic.qConstantCurrent": "0.0",
            "cim:LoadResponseCharacteristic.qConstantImpedance": "0.0",
            "cim:LoadResponseCharacteristic.qConstantPower": "100.0",
            "cim:LoadResponseCharacteristic.qFrequencyExponent": "0.0",
            "cim:LoadResponseCharacteristic.qVoltageExponent": "0.0",
            "cim:IdentifiedObject.mRID": "76011ACA-EE17-4D61-8224-6BDBBC8FFB97",
            "cim:IdentifiedObject.name": "Constant kVA"
        },
        {
            "@id": "urn:uuid:E84837F3-04A7-414B-A72C-B429DF35BBBF",
            "@type": "cim:LoadResponseCharacteristic",
            "cim:LoadResponseCharacteristic.exponentModel": "False",
            "cim:LoadResponseCharacteristic.pConstantCurrent": "0.0",
            "cim:LoadResponseCharacteristic.pConstantImpedance": "100.0",
            "cim:LoadResponseCharacteristic.pConstantPower": "0.0",
            "cim:LoadResponseCharacteristic.pFrequencyExponent": "0.0",
            "cim:LoadResponseCharacteristic.pVoltageExponent": "0.0",
            "cim:LoadResponseCharacteristic.qConstantCurrent": "0.0",
            "cim:LoadResponseCharacteristic.qConstantImpedance": "100.0",
            "cim:LoadResponseCharacteristic.qConstantPower": "0.0",
            "cim:LoadResponseCharacteristic.qFrequencyExponent": "0.0",
            "cim:LoadResponseCharacteristic.qVoltageExponent": "0.0",
            "cim:IdentifiedObject.mRID": "E84837F3-04A7-414B-A72C-B429DF35BBBF",
            "cim:IdentifiedObject.name": "Constant Z"
        },
        {
            "@id": "urn:uuid:5096EE62-BD52-46E8-A9B5-D0A82601F55B",
            "@type": "cim:LoadResponseCharacteristic",
            "cim:LoadResponseCharacteristic.exponentModel": "False",
            "cim:LoadResponseCharacteristic.pConstantCurrent": "0.0",
            "cim:LoadResponseCharacteristic.pConstantImpedance": "0.0",
            "cim:LoadResponseCharacteristic.pConstantPower": "100.0",
            "cim:LoadResponseCharacteristic.pFrequencyExponent": "0.0",
            "cim:LoadResponseCharacteristic.pVoltageExponent": "0.0",
            "cim:LoadResponseCharacteristic.qConstantCurrent": "0.0",
            "cim:LoadResponseCharacteristic.qConstantImpedance": "100.0",
            "cim:LoadResponseCharacteristic.qConstantPower": "0.0",
            "cim:LoadResponseCharacteristic.qFrequencyExponent": "0.0",
            "cim:LoadResponseCharacteristic.qVoltageExponent": "0.0",
            "cim:IdentifiedObject.mRID": "5096EE62-BD52-46E8-A9B5-D0A82601F55B",
            "cim:IdentifiedObject.name": "Motor"
        },
        {
            "@id": "urn:uuid:04B0505C-9481-4876-9339-8E50B50ED0C9",
            "@type": "cim:LoadResponseCharacteristic",
            "cim:LoadResponseCharacteristic.exponentModel": "True",
            "cim:LoadResponseCharacteristic.pConstantCurrent": "0.0",
            "cim:LoadResponseCharacteristic.pConstantImpedance": "0.0",
            "cim:LoadResponseCharacteristic.pConstantPower": "0.0",
            "cim:LoadResponseCharacteristic.pFrequencyExponent": "0.0",
            "cim:LoadResponseCharacteristic.pVoltageExponent": "1.0",
            "cim:LoadResponseCharacteristic.qConstantCurrent": "0.0",
            "cim:LoadResponseCharacteristic.qConstantImpedance": "0.0",
            "cim:LoadResponseCharacteristic.qConstantPower": "0.0",
            "cim:LoadResponseCharacteristic.qFrequencyExponent": "0.0",
            "cim:LoadResponseCharacteristic.qVoltageExponent": "2.0",
            "cim:IdentifiedObject.mRID": "04B0505C-9481-4876-9339-8E50B50ED0C9",
            "cim:IdentifiedObject.name": "Mix Motor/Res"
        },
        {
            "@id": "urn:uuid:7E09238A-DF87-4F3A-A192-4FA4C4416A4F",
            "@type": "cim:LoadResponseCharacteristic",
            "cim:LoadResponseCharacteristic.exponentModel": "False",
            "cim:LoadResponseCharacteristic.pConstantCurrent": "100.0",
            "cim:LoadResponseCharacteristic.pConstantImpedance": "0.0",
            "cim:LoadResponseCharacteristic.pConstantPower": "0.0",
            "cim:LoadResponseCharacteristic.pFrequencyExponent": "0.0",
            "cim:LoadResponseCharacteristic.pVoltageExponent": "0.0",
            "cim:LoadResponseCharacteristic.qConstantCurrent": "100.0",
            "cim:LoadResponseCharacteristic.qConstantImpedance": "0.0",
            "cim:LoadResponseCharacteristic.qConstantPower": "0.0",
            "cim:LoadResponseCharacteristic.qFrequencyExponent": "0.0",
            "cim:LoadResponseCharacteristic.qVoltageExponent": "0.0",
            "cim:IdentifiedObject.mRID": "7E09238A-DF87-4F3A-A192-4FA4C4416A4F",
            "cim:IdentifiedObject.name": "Constant I"
        },
        {
            "@id": "urn:uuid:88F10877-D809-4942-B705-C965EC2EE957",
            "@type": "cim:LoadResponseCharacteristic",
            "cim:LoadResponseCharacteristic.exponentModel": "False",
            "cim:LoadResponseCharacteristic.pConstantCurrent": "0.0",
            "cim:LoadResponseCharacteristic.pConstantImpedance": "0.0",
            "cim:LoadResponseCharacteristic.pConstantPower": "100.0",
            "cim:LoadResponseCharacteristic.pFrequencyExponent": "0.0",
            "cim:LoadResponseCharacteristic.pVoltageExponent": "0.0",
            "cim:LoadResponseCharacteristic.qConstantCurrent": "0.0",
            "cim:LoadResponseCharacteristic.qConstantImpedance": "0.0",
            "cim:LoadResponseCharacteristic.qConstantPower": "100.0",
            "cim:LoadResponseCharacteristic.qFrequencyExponent": "0.0",
            "cim:LoadResponseCharacteristic.qVoltageExponent": "0.0",
            "cim:IdentifiedObject.mRID": "88F10877-D809-4942-B705-C965EC2EE957",
            "cim:IdentifiedObject.name": "Variable P, Fixed Q"
        },
        {
            "@id": "urn:uuid:526C5F0E-5033-4E74-A9F9-F055D6BFA869",
            "@type": "cim:LoadResponseCharacteristic",
            "cim:LoadResponseCharacteristic.exponentModel": "False",
            "cim:LoadResponseCharacteristic.pConstantCurrent": "0.0",
            "cim:LoadResponseCharacteristic.pConstantImpedance": "0.0",
            "cim:LoadResponseCharacteristic.pConstantPower": "100.0",
            "cim:LoadResponseCharacteristic.pFrequencyExponent": "0.0",
            "cim:LoadResponseCharacteristic.pVoltageExponent": "0.0",
            "cim:LoadResponseCharacteristic.qConstantCurrent": "0.0",
            "cim:LoadResponseCharacteristic.qConstantImpedance": "100.0",
            "cim:LoadResponseCharacteristic.qConstantPower": "0.0",
            "cim:LoadResponseCharacteristic.qFrequencyExponent": "0.0",
            "cim:LoadResponseCharacteristic.qVoltageExponent": "0.0",
            "cim:IdentifiedObject.mRID": "526C5F0E-5033-4E74-A9F9-F055D6BFA869",
            "cim:IdentifiedObject.name": "Variable P, Fixed X"
        },
        {
            "@id": "urn:uuid:E26D83A0-D29D-41EF-9528-02C882FFCC0D",
            "@type": "cim:EnergyConsumer",
            "cim:EnergyConsumer.customerCount": "1",
            "cim:EnergyConsumer.grounded": "False",
            "cim:EnergyConsumer.p": "1155000.0",
            "cim:EnergyConsumer.phaseConnection": "http://iec.ch/TC57/CIM100#:PhaseShuntConnectionKind.D",
            "cim:EnergyConsumer.q": "660000.0",
            "cim:EnergyConsumer.LoadResponse": {
                "@id": "76011aca-ee17-4d61-8224-6bdbbc8ffb97",
                "@type": "LoadResponseCharacteristic"
            },
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "a1b4f004-d48c-43a3-8de8-e22cf6fb28ad",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "E26D83A0-D29D-41EF-9528-02C882FFCC0D",
            "cim:IdentifiedObject.name": "671"
        },
        {
            "@id": "urn:uuid:C39149DE-3451-4D33-B4C2-B1E6C6FC9AAB",
            "@type": "cim:EnergyConsumer",
            "cim:EnergyConsumer.customerCount": "1",
            "cim:EnergyConsumer.grounded": "True",
            "cim:EnergyConsumer.p": "160000.0",
            "cim:EnergyConsumer.phaseConnection": "http://iec.ch/TC57/CIM100#:PhaseShuntConnectionKind.Y",
            "cim:EnergyConsumer.q": "110000.0",
            "cim:EnergyConsumer.LoadResponse": {
                "@id": "76011aca-ee17-4d61-8224-6bdbbc8ffb97",
                "@type": "LoadResponseCharacteristic"
            },
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "11a577f8-f9e2-41d1-81e3-6cf46a310f5c",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "e17d6b98-44e7-4746-8605-bf75e6ac6277",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "C39149DE-3451-4D33-B4C2-B1E6C6FC9AAB",
            "cim:IdentifiedObject.name": "634a"
        },
        {
            "@id": "urn:uuid:B21C5599-1D00-4FCF-904B-58D9D4CAC49A",
            "@type": "cim:EnergyConsumer",
            "cim:EnergyConsumer.customerCount": "1",
            "cim:EnergyConsumer.grounded": "True",
            "cim:EnergyConsumer.p": "120000.0",
            "cim:EnergyConsumer.phaseConnection": "http://iec.ch/TC57/CIM100#:PhaseShuntConnectionKind.Y",
            "cim:EnergyConsumer.q": "90000.0",
            "cim:EnergyConsumer.LoadResponse": {
                "@id": "76011aca-ee17-4d61-8224-6bdbbc8ffb97",
                "@type": "LoadResponseCharacteristic"
            },
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "11a577f8-f9e2-41d1-81e3-6cf46a310f5c",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "952be5ec-68ec-46ca-9290-6bcd9be00a0c",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "B21C5599-1D00-4FCF-904B-58D9D4CAC49A",
            "cim:IdentifiedObject.name": "634b"
        },
        {
            "@id": "urn:uuid:3B2021A7-4BFC-418D-9C20-BD6838E52CF8",
            "@type": "cim:EnergyConsumer",
            "cim:EnergyConsumer.customerCount": "1",
            "cim:EnergyConsumer.grounded": "True",
            "cim:EnergyConsumer.p": "120000.0",
            "cim:EnergyConsumer.phaseConnection": "http://iec.ch/TC57/CIM100#:PhaseShuntConnectionKind.Y",
            "cim:EnergyConsumer.q": "90000.0",
            "cim:EnergyConsumer.LoadResponse": {
                "@id": "76011aca-ee17-4d61-8224-6bdbbc8ffb97",
                "@type": "LoadResponseCharacteristic"
            },
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "11a577f8-f9e2-41d1-81e3-6cf46a310f5c",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "fc973b3e-2ac2-4c61-804d-6cf40fff3cc0",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "3B2021A7-4BFC-418D-9C20-BD6838E52CF8",
            "cim:IdentifiedObject.name": "634c"
        },
        {
            "@id": "urn:uuid:47E52220-4596-4AF0-9724-0167B72A4DB8",
            "@type": "cim:EnergyConsumer",
            "cim:EnergyConsumer.customerCount": "1",
            "cim:EnergyConsumer.grounded": "True",
            "cim:EnergyConsumer.p": "170000.0",
            "cim:EnergyConsumer.phaseConnection": "http://iec.ch/TC57/CIM100#:PhaseShuntConnectionKind.Y",
            "cim:EnergyConsumer.q": "125000.0",
            "cim:EnergyConsumer.LoadResponse": {
                "@id": "76011aca-ee17-4d61-8224-6bdbbc8ffb97",
                "@type": "LoadResponseCharacteristic"
            },
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "7db84aee-89ee-4c77-befa-e58cb10fada1",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "47E52220-4596-4AF0-9724-0167B72A4DB8",
            "cim:IdentifiedObject.name": "645"
        },
        {
            "@id": "urn:uuid:0BC9183A-9067-4E06-AA5B-48DC2AB30C80",
            "@type": "cim:EnergyConsumer",
            "cim:EnergyConsumer.customerCount": "1",
            "cim:EnergyConsumer.grounded": "False",
            "cim:EnergyConsumer.p": "230000.0",
            "cim:EnergyConsumer.phaseConnection": "http://iec.ch/TC57/CIM100#:PhaseShuntConnectionKind.D",
            "cim:EnergyConsumer.q": "132000.0",
            "cim:EnergyConsumer.LoadResponse": {
                "@id": "e84837f3-04a7-414b-a72c-b429df35bbbf",
                "@type": "LoadResponseCharacteristic"
            },
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "9e735173-f2e5-408c-8279-54ed0d3bbdd1",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "0BC9183A-9067-4E06-AA5B-48DC2AB30C80",
            "cim:IdentifiedObject.name": "646"
        },
        {
            "@id": "urn:uuid:8CA46F28-84C0-4FE2-B228-EC4080777865",
            "@type": "cim:EnergyConsumer",
            "cim:EnergyConsumer.customerCount": "1",
            "cim:EnergyConsumer.grounded": "False",
            "cim:EnergyConsumer.p": "170000.0",
            "cim:EnergyConsumer.phaseConnection": "http://iec.ch/TC57/CIM100#:PhaseShuntConnectionKind.D",
            "cim:EnergyConsumer.q": "151000.0",
            "cim:EnergyConsumer.LoadResponse": {
                "@id": "7e09238a-df87-4f3a-a192-4fa4c4416a4f",
                "@type": "LoadResponseCharacteristic"
            },
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "0a390cc2-afe7-477c-8d42-63ee609f842b",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "8CA46F28-84C0-4FE2-B228-EC4080777865",
            "cim:IdentifiedObject.name": "692"
        },
        {
            "@id": "urn:uuid:9CAAF741-BE1E-4893-8044-1E507B7DDC38",
            "@type": "cim:EnergyConsumer",
            "cim:EnergyConsumer.customerCount": "1",
            "cim:EnergyConsumer.grounded": "True",
            "cim:EnergyConsumer.p": "485000.0",
            "cim:EnergyConsumer.phaseConnection": "http://iec.ch/TC57/CIM100#:PhaseShuntConnectionKind.Y",
            "cim:EnergyConsumer.q": "190000.0",
            "cim:EnergyConsumer.LoadResponse": {
                "@id": "76011aca-ee17-4d61-8224-6bdbbc8ffb97",
                "@type": "LoadResponseCharacteristic"
            },
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "ea84b9c8-a620-487e-89e7-a55984e71968",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "9CAAF741-BE1E-4893-8044-1E507B7DDC38",
            "cim:IdentifiedObject.name": "675a"
        },
        {
            "@id": "urn:uuid:8E34333C-2BB8-4631-B072-383F1CA38F60",
            "@type": "cim:EnergyConsumer",
            "cim:EnergyConsumer.customerCount": "1",
            "cim:EnergyConsumer.grounded": "True",
            "cim:EnergyConsumer.p": "68000.0",
            "cim:EnergyConsumer.phaseConnection": "http://iec.ch/TC57/CIM100#:PhaseShuntConnectionKind.Y",
            "cim:EnergyConsumer.q": "60000.0",
            "cim:EnergyConsumer.LoadResponse": {
                "@id": "76011aca-ee17-4d61-8224-6bdbbc8ffb97",
                "@type": "LoadResponseCharacteristic"
            },
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "68234ffd-2c36-4d95-9e00-74ceb6ed0995",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "8E34333C-2BB8-4631-B072-383F1CA38F60",
            "cim:IdentifiedObject.name": "675b"
        },
        {
            "@id": "urn:uuid:3FFFB3F7-A7AF-49E1-ACEE-449FC73D3CD6",
            "@type": "cim:EnergyConsumer",
            "cim:EnergyConsumer.customerCount": "1",
            "cim:EnergyConsumer.grounded": "True",
            "cim:EnergyConsumer.p": "290000.0",
            "cim:EnergyConsumer.phaseConnection": "http://iec.ch/TC57/CIM100#:PhaseShuntConnectionKind.Y",
            "cim:EnergyConsumer.q": "212000.0",
            "cim:EnergyConsumer.LoadResponse": {
                "@id": "76011aca-ee17-4d61-8224-6bdbbc8ffb97",
                "@type": "LoadResponseCharacteristic"
            },
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "5f4f5e06-9447-448b-8de4-f4e22aa34576",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "3FFFB3F7-A7AF-49E1-ACEE-449FC73D3CD6",
            "cim:IdentifiedObject.name": "675c"
        },
        {
            "@id": "urn:uuid:60B55036-DD71-40CE-ADDA-97B8CE7447DC",
            "@type": "cim:EnergyConsumer",
            "cim:EnergyConsumer.customerCount": "1",
            "cim:EnergyConsumer.grounded": "True",
            "cim:EnergyConsumer.p": "170000.0",
            "cim:EnergyConsumer.phaseConnection": "http://iec.ch/TC57/CIM100#:PhaseShuntConnectionKind.Y",
            "cim:EnergyConsumer.q": "80000.0",
            "cim:EnergyConsumer.LoadResponse": {
                "@id": "7e09238a-df87-4f3a-a192-4fa4c4416a4f",
                "@type": "LoadResponseCharacteristic"
            },
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "08866a9b-a318-4da1-83fe-16ead7927ba9",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "60B55036-DD71-40CE-ADDA-97B8CE7447DC",
            "cim:IdentifiedObject.name": "611"
        },
        {
            "@id": "urn:uuid:572BCFC9-E1D6-4419-9A33-EDD284806AF3",
            "@type": "cim:EnergyConsumer",
            "cim:EnergyConsumer.customerCount": "1",
            "cim:EnergyConsumer.grounded": "True",
            "cim:EnergyConsumer.p": "128000.0",
            "cim:EnergyConsumer.phaseConnection": "http://iec.ch/TC57/CIM100#:PhaseShuntConnectionKind.Y",
            "cim:EnergyConsumer.q": "86000.0",
            "cim:EnergyConsumer.LoadResponse": {
                "@id": "e84837f3-04a7-414b-a72c-b429df35bbbf",
                "@type": "LoadResponseCharacteristic"
            },
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "8515f6ba-7a0f-424b-af83-f41950ce8fd6",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "572BCFC9-E1D6-4419-9A33-EDD284806AF3",
            "cim:IdentifiedObject.name": "652"
        },
        {
            "@id": "urn:uuid:91A37B4C-C38B-4269-8467-F40870934386",
            "@type": "cim:EnergyConsumer",
            "cim:EnergyConsumer.customerCount": "1",
            "cim:EnergyConsumer.grounded": "True",
            "cim:EnergyConsumer.p": "17000.0",
            "cim:EnergyConsumer.phaseConnection": "http://iec.ch/TC57/CIM100#:PhaseShuntConnectionKind.Y",
            "cim:EnergyConsumer.q": "10000.0",
            "cim:EnergyConsumer.LoadResponse": {
                "@id": "76011aca-ee17-4d61-8224-6bdbbc8ffb97",
                "@type": "LoadResponseCharacteristic"
            },
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "f75309b4-3341-4b2f-b55a-3b93c934cc3f",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "91A37B4C-C38B-4269-8467-F40870934386",
            "cim:IdentifiedObject.name": "670a"
        },
        {
            "@id": "urn:uuid:70188FF4-04F0-48D2-8706-698D1FD086E6",
            "@type": "cim:EnergyConsumer",
            "cim:EnergyConsumer.customerCount": "1",
            "cim:EnergyConsumer.grounded": "True",
            "cim:EnergyConsumer.p": "66000.0",
            "cim:EnergyConsumer.phaseConnection": "http://iec.ch/TC57/CIM100#:PhaseShuntConnectionKind.Y",
            "cim:EnergyConsumer.q": "38000.0",
            "cim:EnergyConsumer.LoadResponse": {
                "@id": "76011aca-ee17-4d61-8224-6bdbbc8ffb97",
                "@type": "LoadResponseCharacteristic"
            },
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "fad8dfe7-ab35-4dc5-b9ec-63f15ce2be92",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "70188FF4-04F0-48D2-8706-698D1FD086E6",
            "cim:IdentifiedObject.name": "670b"
        },
        {
            "@id": "urn:uuid:E503BBF8-3C82-4DF7-B6E9-2488ECFCC847",
            "@type": "cim:EnergyConsumer",
            "cim:EnergyConsumer.customerCount": "1",
            "cim:EnergyConsumer.grounded": "True",
            "cim:EnergyConsumer.p": "117000.0",
            "cim:EnergyConsumer.phaseConnection": "http://iec.ch/TC57/CIM100#:PhaseShuntConnectionKind.Y",
            "cim:EnergyConsumer.q": "68000.0",
            "cim:EnergyConsumer.LoadResponse": {
                "@id": "76011aca-ee17-4d61-8224-6bdbbc8ffb97",
                "@type": "LoadResponseCharacteristic"
            },
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "2a158e0c-cd01-4a50-aeba-59d761fcf15d",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "d6e129d9-385e-46d5-b6d3-81ecb2d2be17",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "E503BBF8-3C82-4DF7-B6E9-2488ECFCC847",
            "cim:IdentifiedObject.name": "670c"
        },
        {
            "@id": "urn:uuid:32F02D2B-EE6E-4D3F-8486-1B5CAEF70204",
            "@type": "cim:EnergyConsumer",
            "cim:EnergyConsumer.customerCount": "1",
            "cim:EnergyConsumer.grounded": "True",
            "cim:EnergyConsumer.p": "5000.0",
            "cim:EnergyConsumer.phaseConnection": "http://iec.ch/TC57/CIM100#:PhaseShuntConnectionKind.Y",
            "cim:EnergyConsumer.q": "3098.7217",
            "cim:EnergyConsumer.LoadResponse": {
                "@id": "76011aca-ee17-4d61-8224-6bdbbc8ffb97",
                "@type": "LoadResponseCharacteristic"
            },
            "cim:ConductingEquipment.BaseVoltage": {
                "@id": "d5404a34-509a-41b1-8caa-44712a11f6c6",
                "@type": "BaseVoltage"
            },
            "cim:Equipment.EquipmentContainer": {
                "@id": "49ad8e07-3bf9-a4e2-cb8f-c3722f837b62",
                "@type": "Feeder"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "0c4d68bf-ac73-45c8-b2bd-ff3bfbcd20e1",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "32F02D2B-EE6E-4D3F-8486-1B5CAEF70204",
            "cim:IdentifiedObject.name": "house"
        },
        {
            "@id": "urn:uuid:12B7E46B-C0D5-4F7C-890C-8C468AA0651C",
            "@type": "cim:EnergyConsumerPhase",
            "cim:EnergyConsumerPhase.p": "160000.0",
            "cim:EnergyConsumerPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.A",
            "cim:EnergyConsumerPhase.q": "110000.0",
            "cim:EnergyConsumerPhase.EnergyConsumer": {
                "@id": "c39149de-3451-4d33-b4c2-b1e6c6fc9aab",
                "@type": "EnergyConsumer"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "e17d6b98-44e7-4746-8605-bf75e6ac6277",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "12B7E46B-C0D5-4F7C-890C-8C468AA0651C",
            "cim:IdentifiedObject.name": "634a_A"
        },
        {
            "@id": "urn:uuid:F7278CAA-7C0F-40DC-B5A5-63365101F7C4",
            "@type": "cim:EnergyConsumerPhase",
            "cim:EnergyConsumerPhase.p": "120000.0",
            "cim:EnergyConsumerPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.B",
            "cim:EnergyConsumerPhase.q": "90000.0",
            "cim:EnergyConsumerPhase.EnergyConsumer": {
                "@id": "b21c5599-1d00-4fcf-904b-58d9d4cac49a",
                "@type": "EnergyConsumer"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "952be5ec-68ec-46ca-9290-6bcd9be00a0c",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "F7278CAA-7C0F-40DC-B5A5-63365101F7C4",
            "cim:IdentifiedObject.name": "634b_B"
        },
        {
            "@id": "urn:uuid:487611D2-1BBF-4B65-8FA0-AE3B8637E32C",
            "@type": "cim:EnergyConsumerPhase",
            "cim:EnergyConsumerPhase.p": "120000.0",
            "cim:EnergyConsumerPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.C",
            "cim:EnergyConsumerPhase.q": "90000.0",
            "cim:EnergyConsumerPhase.EnergyConsumer": {
                "@id": "3b2021a7-4bfc-418d-9c20-bd6838e52cf8",
                "@type": "EnergyConsumer"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "fc973b3e-2ac2-4c61-804d-6cf40fff3cc0",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "487611D2-1BBF-4B65-8FA0-AE3B8637E32C",
            "cim:IdentifiedObject.name": "634c_C"
        },
        {
            "@id": "urn:uuid:82D805E6-CDB2-4E37-8D33-C5977DB1C353",
            "@type": "cim:EnergyConsumerPhase",
            "cim:EnergyConsumerPhase.p": "170000.0",
            "cim:EnergyConsumerPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.B",
            "cim:EnergyConsumerPhase.q": "125000.0",
            "cim:EnergyConsumerPhase.EnergyConsumer": {
                "@id": "47e52220-4596-4af0-9724-0167b72a4db8",
                "@type": "EnergyConsumer"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "7db84aee-89ee-4c77-befa-e58cb10fada1",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "82D805E6-CDB2-4E37-8D33-C5977DB1C353",
            "cim:IdentifiedObject.name": "645_B"
        },
        {
            "@id": "urn:uuid:C163738E-2A54-4886-9741-76C6E6FAB350",
            "@type": "cim:EnergyConsumerPhase",
            "cim:EnergyConsumerPhase.p": "230000.0",
            "cim:EnergyConsumerPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.B",
            "cim:EnergyConsumerPhase.q": "132000.0",
            "cim:EnergyConsumerPhase.EnergyConsumer": {
                "@id": "0bc9183a-9067-4e06-aa5b-48dc2ab30c80",
                "@type": "EnergyConsumer"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "9e735173-f2e5-408c-8279-54ed0d3bbdd1",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "C163738E-2A54-4886-9741-76C6E6FAB350",
            "cim:IdentifiedObject.name": "646_B"
        },
        {
            "@id": "urn:uuid:B9D37118-F065-45FA-8CC5-12A62B060379",
            "@type": "cim:EnergyConsumerPhase",
            "cim:EnergyConsumerPhase.p": "170000.0",
            "cim:EnergyConsumerPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.C",
            "cim:EnergyConsumerPhase.q": "151000.0",
            "cim:EnergyConsumerPhase.EnergyConsumer": {
                "@id": "8ca46f28-84c0-4fe2-b228-ec4080777865",
                "@type": "EnergyConsumer"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "0a390cc2-afe7-477c-8d42-63ee609f842b",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "B9D37118-F065-45FA-8CC5-12A62B060379",
            "cim:IdentifiedObject.name": "692_C"
        },
        {
            "@id": "urn:uuid:8437A355-7ECB-4309-B4F0-31A534F0709E",
            "@type": "cim:EnergyConsumerPhase",
            "cim:EnergyConsumerPhase.p": "485000.0",
            "cim:EnergyConsumerPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.A",
            "cim:EnergyConsumerPhase.q": "190000.0",
            "cim:EnergyConsumerPhase.EnergyConsumer": {
                "@id": "9caaf741-be1e-4893-8044-1e507b7ddc38",
                "@type": "EnergyConsumer"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "ea84b9c8-a620-487e-89e7-a55984e71968",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "8437A355-7ECB-4309-B4F0-31A534F0709E",
            "cim:IdentifiedObject.name": "675a_A"
        },
        {
            "@id": "urn:uuid:5E6C5F22-92B8-4943-9DFE-2B2F0635A5AC",
            "@type": "cim:EnergyConsumerPhase",
            "cim:EnergyConsumerPhase.p": "68000.0",
            "cim:EnergyConsumerPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.B",
            "cim:EnergyConsumerPhase.q": "60000.0",
            "cim:EnergyConsumerPhase.EnergyConsumer": {
                "@id": "8e34333c-2bb8-4631-b072-383f1ca38f60",
                "@type": "EnergyConsumer"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "68234ffd-2c36-4d95-9e00-74ceb6ed0995",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "5E6C5F22-92B8-4943-9DFE-2B2F0635A5AC",
            "cim:IdentifiedObject.name": "675b_B"
        },
        {
            "@id": "urn:uuid:18869CD3-ED88-4FAD-A138-8CB47AA5A779",
            "@type": "cim:EnergyConsumerPhase",
            "cim:EnergyConsumerPhase.p": "290000.0",
            "cim:EnergyConsumerPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.C",
            "cim:EnergyConsumerPhase.q": "212000.0",
            "cim:EnergyConsumerPhase.EnergyConsumer": {
                "@id": "3fffb3f7-a7af-49e1-acee-449fc73d3cd6",
                "@type": "EnergyConsumer"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "5f4f5e06-9447-448b-8de4-f4e22aa34576",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "18869CD3-ED88-4FAD-A138-8CB47AA5A779",
            "cim:IdentifiedObject.name": "675c_C"
        },
        {
            "@id": "urn:uuid:F7A295B8-655E-4C2C-95BA-0F52F81EB404",
            "@type": "cim:EnergyConsumerPhase",
            "cim:EnergyConsumerPhase.p": "170000.0",
            "cim:EnergyConsumerPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.C",
            "cim:EnergyConsumerPhase.q": "80000.0",
            "cim:EnergyConsumerPhase.EnergyConsumer": {
                "@id": "60b55036-dd71-40ce-adda-97b8ce7447dc",
                "@type": "EnergyConsumer"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "08866a9b-a318-4da1-83fe-16ead7927ba9",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "F7A295B8-655E-4C2C-95BA-0F52F81EB404",
            "cim:IdentifiedObject.name": "611_C"
        },
        {
            "@id": "urn:uuid:F208DA06-18F7-4EEB-AB28-135ED86B7858",
            "@type": "cim:EnergyConsumerPhase",
            "cim:EnergyConsumerPhase.p": "128000.0",
            "cim:EnergyConsumerPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.A",
            "cim:EnergyConsumerPhase.q": "86000.0",
            "cim:EnergyConsumerPhase.EnergyConsumer": {
                "@id": "572bcfc9-e1d6-4419-9a33-edd284806af3",
                "@type": "EnergyConsumer"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "8515f6ba-7a0f-424b-af83-f41950ce8fd6",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "F208DA06-18F7-4EEB-AB28-135ED86B7858",
            "cim:IdentifiedObject.name": "652_A"
        },
        {
            "@id": "urn:uuid:3E50274E-3137-48AB-85FA-471EB9259187",
            "@type": "cim:EnergyConsumerPhase",
            "cim:EnergyConsumerPhase.p": "17000.0",
            "cim:EnergyConsumerPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.A",
            "cim:EnergyConsumerPhase.q": "10000.0",
            "cim:EnergyConsumerPhase.EnergyConsumer": {
                "@id": "91a37b4c-c38b-4269-8467-f40870934386",
                "@type": "EnergyConsumer"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "f75309b4-3341-4b2f-b55a-3b93c934cc3f",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "3E50274E-3137-48AB-85FA-471EB9259187",
            "cim:IdentifiedObject.name": "670a_A"
        },
        {
            "@id": "urn:uuid:BF87E722-BF18-4C41-AB13-328C9072AFA2",
            "@type": "cim:EnergyConsumerPhase",
            "cim:EnergyConsumerPhase.p": "66000.0",
            "cim:EnergyConsumerPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.B",
            "cim:EnergyConsumerPhase.q": "38000.0",
            "cim:EnergyConsumerPhase.EnergyConsumer": {
                "@id": "70188ff4-04f0-48d2-8706-698d1fd086e6",
                "@type": "EnergyConsumer"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "fad8dfe7-ab35-4dc5-b9ec-63f15ce2be92",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "BF87E722-BF18-4C41-AB13-328C9072AFA2",
            "cim:IdentifiedObject.name": "670b_B"
        },
        {
            "@id": "urn:uuid:31B9EF18-90F8-4409-9A10-B47C84D92A7E",
            "@type": "cim:EnergyConsumerPhase",
            "cim:EnergyConsumerPhase.p": "117000.0",
            "cim:EnergyConsumerPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.C",
            "cim:EnergyConsumerPhase.q": "68000.0",
            "cim:EnergyConsumerPhase.EnergyConsumer": {
                "@id": "e503bbf8-3c82-4df7-b6e9-2488ecfcc847",
                "@type": "EnergyConsumer"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "d6e129d9-385e-46d5-b6d3-81ecb2d2be17",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "31B9EF18-90F8-4409-9A10-B47C84D92A7E",
            "cim:IdentifiedObject.name": "670c_C"
        },
        {
            "@id": "urn:uuid:780517F3-5A91-48DC-86C3-5576BC7F1035",
            "@type": "cim:EnergyConsumerPhase",
            "cim:EnergyConsumerPhase.p": "2500.0",
            "cim:EnergyConsumerPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.s1",
            "cim:EnergyConsumerPhase.q": "1549.3608",
            "cim:EnergyConsumerPhase.EnergyConsumer": {
                "@id": "32f02d2b-ee6e-4d3f-8486-1b5caef70204",
                "@type": "EnergyConsumer"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "0c4d68bf-ac73-45c8-b2bd-ff3bfbcd20e1",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "780517F3-5A91-48DC-86C3-5576BC7F1035",
            "cim:IdentifiedObject.name": "house_s1"
        },
        {
            "@id": "urn:uuid:4416AF89-168B-4E3D-A0A9-ED52D8209B97",
            "@type": "cim:EnergyConsumerPhase",
            "cim:EnergyConsumerPhase.p": "2500.0",
            "cim:EnergyConsumerPhase.phase": "http://iec.ch/TC57/CIM100#:SinglePhaseKind.s2",
            "cim:EnergyConsumerPhase.q": "1549.3608",
            "cim:EnergyConsumerPhase.EnergyConsumer": {
                "@id": "32f02d2b-ee6e-4d3f-8486-1b5caef70204",
                "@type": "EnergyConsumer"
            },
            "cim:PowerSystemResource.Location": {
                "@id": "0c4d68bf-ac73-45c8-b2bd-ff3bfbcd20e1",
                "@type": "Location"
            },
            "cim:IdentifiedObject.mRID": "4416AF89-168B-4E3D-A0A9-ED52D8209B97",
            "cim:IdentifiedObject.name": "house_s2"
        },
        {
            "@id": "urn:uuid:50044320-7295-4591-B39E-F793F1923098",
            "@type": "cim:PerLengthPhaseImpedance",
            "cim:PerLengthPhaseImpedance.conductorCount": "3",
            "cim:IdentifiedObject.mRID": "50044320-7295-4591-B39E-F793F1923098",
            "cim:IdentifiedObject.name": "mtx601"
        },
        {
            "@id": "urn:uuid:EAEF5A85-027A-4BE2-9A07-99D4550C3DE1",
            "@type": "cim:PerLengthPhaseImpedance",
            "cim:PerLengthPhaseImpedance.conductorCount": "3",
            "cim:IdentifiedObject.mRID": "EAEF5A85-027A-4BE2-9A07-99D4550C3DE1",
            "cim:IdentifiedObject.name": "mtx602"
        },
        {
            "@id": "urn:uuid:12C526C5-6645-4C0C-83CD-3030C440DA17",
            "@type": "cim:PerLengthPhaseImpedance",
            "cim:PerLengthPhaseImpedance.conductorCount": "2",
            "cim:IdentifiedObject.mRID": "12C526C5-6645-4C0C-83CD-3030C440DA17",
            "cim:IdentifiedObject.name": "mtx603"
        },
        {
            "@id": "urn:uuid:D3933951-0672-4817-B38D-E51F47E8631F",
            "@type": "cim:PerLengthPhaseImpedance",
            "cim:PerLengthPhaseImpedance.conductorCount": "2",
            "cim:IdentifiedObject.mRID": "D3933951-0672-4817-B38D-E51F47E8631F",
            "cim:IdentifiedObject.name": "mtx604"
        },
        {
            "@id": "urn:uuid:B10FD3C7-8BD6-45D0-9A08-8ADFE7A51952",
            "@type": "cim:PerLengthPhaseImpedance",
            "cim:PerLengthPhaseImpedance.conductorCount": "1",
            "cim:IdentifiedObject.mRID": "B10FD3C7-8BD6-45D0-9A08-8ADFE7A51952",
            "cim:IdentifiedObject.name": "mtx605"
        },
        {
            "@id": "urn:uuid:07097405-6433-4EBF-9EE2-2049906B4157",
            "@type": "cim:PerLengthPhaseImpedance",
            "cim:PerLengthPhaseImpedance.conductorCount": "3",
            "cim:IdentifiedObject.mRID": "07097405-6433-4EBF-9EE2-2049906B4157",
            "cim:IdentifiedObject.name": "mtx606"
        },
        {
            "@id": "urn:uuid:B687FB8B-3772-4BC7-9CAD-07497C7004D3",
            "@type": "cim:PerLengthPhaseImpedance",
            "cim:PerLengthPhaseImpedance.conductorCount": "1",
            "cim:IdentifiedObject.mRID": "B687FB8B-3772-4BC7-9CAD-07497C7004D3",
            "cim:IdentifiedObject.name": "mtx607"
        },
        {
            "@id": "urn:uuid:69B855E7-917B-49C7-B96A-F8C8E3A4CBB5",
            "@type": "cim:PhaseImpedanceData",
            "cim:PhaseImpedanceData.column": "1",
            "cim:PhaseImpedanceData.row": "1",
            "cim:PhaseImpedanceData.b": "0.0",
            "cim:PhaseImpedanceData.r": "0.00021530512",
            "cim:PhaseImpedanceData.x": "0.00063249374",
            "cim:PhaseImpedanceData.PhaseImpedance": {
                "@id": "50044320-7295-4591-b39e-f793f1923098",
                "@type": "PerLengthPhaseImpedance"
            }
        },
        {
            "@id": "urn:uuid:0649C1EF-E39F-4B46-AD80-D3C180E4562E",
            "@type": "cim:PhaseImpedanceData",
            "cim:PhaseImpedanceData.column": "1",
            "cim:PhaseImpedanceData.row": "2",
            "cim:PhaseImpedanceData.b": "0.0",
            "cim:PhaseImpedanceData.r": "9.5380478e-05",
            "cim:PhaseImpedanceData.x": "0.00023916577",
            "cim:PhaseImpedanceData.PhaseImpedance": {
                "@id": "50044320-7295-4591-b39e-f793f1923098",
                "@type": "PerLengthPhaseImpedance"
            }
        },
        {
            "@id": "urn:uuid:BBC492B3-CAEB-4DF8-B4A3-EAF9D05E7E1E",
            "@type": "cim:PhaseImpedanceData",
            "cim:PhaseImpedanceData.column": "2",
            "cim:PhaseImpedanceData.row": "2",
            "cim:PhaseImpedanceData.b": "0.0",
            "cim:PhaseImpedanceData.r": "0.00020971278",
            "cim:PhaseImpedanceData.x": "0.00065107274",
            "cim:PhaseImpedanceData.PhaseImpedance": {
                "@id": "50044320-7295-4591-b39e-f793f1923098",
                "@type": "PerLengthPhaseImpedance"
            }
        },
        {
            "@id": "urn:uuid:520F9AFD-543F-4AD9-9178-9511763BB59D",
            "@type": "cim:PhaseImpedanceData",
            "cim:PhaseImpedanceData.column": "1",
            "cim:PhaseImpedanceData.row": "3",
            "cim:PhaseImpedanceData.b": "0.0",
            "cim:PhaseImpedanceData.r": "9.8176648e-05",
            "cim:PhaseImpedanceData.x": "0.00026321284",
            "cim:PhaseImpedanceData.PhaseImpedance": {
                "@id": "50044320-7295-4591-b39e-f793f1923098",
                "@type": "PerLengthPhaseImpedance"
            }
        },
        {
            "@id": "urn:uuid:10B0D529-0FC6-4845-BEFE-2CD11D1EC0B4",
            "@type": "cim:PhaseImpedanceData",
            "cim:PhaseImpedanceData.column": "2",
            "cim:PhaseImpedanceData.row": "3",
            "cim:PhaseImpedanceData.b": "0.0",
            "cim:PhaseImpedanceData.r": "9.6933906e-05",
            "cim:PhaseImpedanceData.x": "0.00031174193",
            "cim:PhaseImpedanceData.PhaseImpedance": {
                "@id": "50044320-7295-4591-b39e-f793f1923098",
                "@type": "PerLengthPhaseImpedance"
            }
        },
        {
            "@id": "urn:uuid:1C9AB18C-CCF4-409A-92A7-865CDA8CC7A5",
            "@type": "cim:PhaseImpedanceData",
            "cim:PhaseImpedanceData.column": "3",
            "cim:PhaseImpedanceData.row": "3",
            "cim:PhaseImpedanceData.b": "0.0",
            "cim:PhaseImpedanceData.r": "0.00021213613",
            "cim:PhaseImpedanceData.x": "0.00064299491",
            "cim:PhaseImpedanceData.PhaseImpedance": {
                "@id": "50044320-7295-4591-b39e-f793f1923098",
                "@type": "PerLengthPhaseImpedance"
            }
        },
        {
            "@id": "urn:uuid:36CD0283-0C33-45F1-B504-C7EF348D8CC0",
            "@type": "cim:PhaseImpedanceData",
            "cim:PhaseImpedanceData.column": "1",
            "cim:PhaseImpedanceData.row": "1",
            "cim:PhaseImpedanceData.b": "0.0",
            "cim:PhaseImpedanceData.r": "0.00046764396",
            "cim:PhaseImpedanceData.x": "0.00073408793",
            "cim:PhaseImpedanceData.PhaseImpedance": {
                "@id": "eaef5a85-027a-4be2-9a07-99d4550c3de1",
                "@type": "PerLengthPhaseImpedance"
            }
        },
        {
            "@id": "urn:uuid:997E83A5-27DC-426D-A88E-56FCFB96146B",
            "@type": "cim:PhaseImpedanceData",
            "cim:PhaseImpedanceData.column": "1",
            "cim:PhaseImpedanceData.row": "2",
            "cim:PhaseImpedanceData.b": "0.0",
            "cim:PhaseImpedanceData.r": "9.5380478e-05",
            "cim:PhaseImpedanceData.x": "0.00023916577",
            "cim:PhaseImpedanceData.PhaseImpedance": {
                "@id": "eaef5a85-027a-4be2-9a07-99d4550c3de1",
                "@type": "PerLengthPhaseImpedance"
            }
        },
        {
            "@id": "urn:uuid:842054E7-44EB-4010-99B7-475DA622A91D",
            "@type": "cim:PhaseImpedanceData",
            "cim:PhaseImpedanceData.column": "2",
            "cim:PhaseImpedanceData.row": "2",
            "cim:PhaseImpedanceData.b": "0.0",
            "cim:PhaseImpedanceData.r": "0.00046447497",
            "cim:PhaseImpedanceData.x": "0.0007445891",
            "cim:PhaseImpedanceData.PhaseImpedance": {
                "@id": "eaef5a85-027a-4be2-9a07-99d4550c3de1",
                "@type": "PerLengthPhaseImpedance"
            }
        },
        {
            "@id": "urn:uuid:0BE57FFF-A484-435A-A872-8FE3152AE9D5",
            "@type": "cim:PhaseImpedanceData",
            "cim:PhaseImpedanceData.column": "1",
            "cim:PhaseImpedanceData.row": "3",
            "cim:PhaseImpedanceData.b": "0.0",
            "cim:PhaseImpedanceData.r": "9.6933906e-05",
            "cim:PhaseImpedanceData.x": "0.00031174193",
            "cim:PhaseImpedanceData.PhaseImpedance": {
                "@id": "eaef5a85-027a-4be2-9a07-99d4550c3de1",
                "@type": "PerLengthPhaseImpedance"
            }
        },
        {
            "@id": "urn:uuid:699B3870-6CE0-4B8C-830C-77D071EECD2E",
            "@type": "cim:PhaseImpedanceData",
            "cim:PhaseImpedanceData.column": "2",
            "cim:PhaseImpedanceData.row": "3",
            "cim:PhaseImpedanceData.b": "0.0",
            "cim:PhaseImpedanceData.r": "9.8176648e-05",
            "cim:PhaseImpedanceData.x": "0.00026321284",
            "cim:PhaseImpedanceData.PhaseImpedance": {
                "@id": "eaef5a85-027a-4be2-9a07-99d4550c3de1",
                "@type": "PerLengthPhaseImpedance"
            }
        },
        {
            "@id": "urn:uuid:7903D890-15F0-4773-814B-0A92B52396AF",
            "@type": "cim:PhaseImpedanceData",
            "cim:PhaseImpedanceData.column": "3",
            "cim:PhaseImpedanceData.row": "3",
            "cim:PhaseImpedanceData.b": "0.0",
            "cim:PhaseImpedanceData.r": "0.00046205162",
            "cim:PhaseImpedanceData.x": "0.00075260479",
            "cim:PhaseImpedanceData.PhaseImpedance": {
                "@id": "eaef5a85-027a-4be2-9a07-99d4550c3de1",
                "@type": "PerLengthPhaseImpedance"
            }
        },
        {
            "@id": "urn:uuid:C1EF0F7C-9A4B-4524-87C6-7FA30F4ED054",
            "@type": "cim:PhaseImpedanceData",
            "cim:PhaseImpedanceData.column": "1",
            "cim:PhaseImpedanceData.row": "1",
            "cim:PhaseImpedanceData.b": "0.0",
            "cim:PhaseImpedanceData.r": "0.00082257118",
            "cim:PhaseImpedanceData.x": "0.00084313857",
            "cim:PhaseImpedanceData.PhaseImpedance": {
                "@id": "12c526c5-6645-4c0c-83cd-3030c440da17",
                "@type": "PerLengthPhaseImpedance"
            }
        },
        {
            "@id": "urn:uuid:7EF9213B-DA56-4302-9054-C148028273A3",
            "@type": "cim:PhaseImpedanceData",
            "cim:PhaseImpedanceData.column": "1",
            "cim:PhaseImpedanceData.row": "2",
            "cim:PhaseImpedanceData.b": "0.0",
            "cim:PhaseImpedanceData.r": "0.00012837529",
            "cim:PhaseImpedanceData.x": "0.00028527151",
            "cim:PhaseImpedanceData.PhaseImpedance": {
                "@id": "12c526c5-6645-4c0c-83cd-3030c440da17",
                "@type": "PerLengthPhaseImpedance"
            }
        },
        {
            "@id": "urn:uuid:4BDC7B0A-F286-4355-9902-DEE520D20C27",
            "@type": "cim:PhaseImpedanceData",
            "cim:PhaseImpedanceData.column": "2",
            "cim:PhaseImpedanceData.row": "2",
            "cim:PhaseImpedanceData.b": "0.0",
            "cim:PhaseImpedanceData.r": "0.00082605086",
            "cim:PhaseImpedanceData.x": "0.00083704913",
            "cim:PhaseImpedanceData.PhaseImpedance": {
                "@id": "12c526c5-6645-4c0c-83cd-3030c440da17",
                "@type": "PerLengthPhaseImpedance"
            }
        },
        {
            "@id": "urn:uuid:6F512C0E-9699-47B9-B4CA-E3795D10FA71",
            "@type": "cim:PhaseImpedanceData",
            "cim:PhaseImpedanceData.column": "1",
            "cim:PhaseImpedanceData.row": "1",
            "cim:PhaseImpedanceData.b": "0.0",
            "cim:PhaseImpedanceData.r": "0.00082257118",
            "cim:PhaseImpedanceData.x": "0.00084313857",
            "cim:PhaseImpedanceData.PhaseImpedance": {
                "@id": "d3933951-0672-4817-b38d-e51f47e8631f",
                "@type": "PerLengthPhaseImpedance"
            }
        },
        {
            "@id": "urn:uuid:DB16BB5E-B313-4BCE-A8A7-3C5F164E67C1",
            "@type": "cim:PhaseImpedanceData",
            "cim:PhaseImpedanceData.column": "1",
            "cim:PhaseImpedanceData.row": "2",
            "cim:PhaseImpedanceData.b": "0.0",
            "cim:PhaseImpedanceData.r": "0.00012837529",
            "cim:PhaseImpedanceData.x": "0.00028527151",
            "cim:PhaseImpedanceData.PhaseImpedance": {
                "@id": "d3933951-0672-4817-b38d-e51f47e8631f",
                "@type": "PerLengthPhaseImpedance"
            }
        },
        {
            "@id": "urn:uuid:C6B5D630-3418-43C9-9687-F69172DE9022",
            "@type": "cim:PhaseImpedanceData",
            "cim:PhaseImpedanceData.column": "2",
            "cim:PhaseImpedanceData.row": "2",
            "cim:PhaseImpedanceData.b": "0.0",
            "cim:PhaseImpedanceData.r": "0.00082605086",
            "cim:PhaseImpedanceData.x": "0.00083704913",
            "cim:PhaseImpedanceData.PhaseImpedance": {
                "@id": "d3933951-0672-4817-b38d-e51f47e8631f",
                "@type": "PerLengthPhaseImpedance"
            }
        },
        {
            "@id": "urn:uuid:FA9E52AA-F34E-4EA9-9A35-D656FE0C91F6",
            "@type": "cim:PhaseImpedanceData",
            "cim:PhaseImpedanceData.column": "1",
            "cim:PhaseImpedanceData.row": "1",
            "cim:PhaseImpedanceData.b": "0.0",
            "cim:PhaseImpedanceData.r": "0.00082592659",
            "cim:PhaseImpedanceData.x": "0.00083729768",
            "cim:PhaseImpedanceData.PhaseImpedance": {
                "@id": "b10fd3c7-8bd6-45d0-9a08-8adfe7a51952",
                "@type": "PerLengthPhaseImpedance"
            }
        },
        {
            "@id": "urn:uuid:C3CBC655-630A-41DA-BF32-2A886B7625F0",
            "@type": "cim:PhaseImpedanceData",
            "cim:PhaseImpedanceData.column": "1",
            "cim:PhaseImpedanceData.row": "1",
            "cim:PhaseImpedanceData.b": "8.9940364e-08",
            "cim:PhaseImpedanceData.r": "0.00049195262",
            "cim:PhaseImpedanceData.x": "0.0002723793",
            "cim:PhaseImpedanceData.PhaseImpedance": {
                "@id": "07097405-6433-4ebf-9ee2-2049906b4157",
                "@type": "PerLengthPhaseImpedance"
            }
        },
        {
            "@id": "urn:uuid:424E24DC-306A-4712-93FF-7DA4A9CDCD87",
            "@type": "cim:PhaseImpedanceData",
            "cim:PhaseImpedanceData.column": "1",
            "cim:PhaseImpedanceData.row": "2",
            "cim:PhaseImpedanceData.b": "0.0",
            "cim:PhaseImpedanceData.r": "0.00019789181",
            "cim:PhaseImpedanceData.x": "1.7201916e-05",
            "cim:PhaseImpedanceData.PhaseImpedance": {
                "@id": "07097405-6433-4ebf-9ee2-2049906b4157",
                "@type": "PerLengthPhaseImpedance"
            }
        },
        {
            "@id": "urn:uuid:F6F24C48-BA24-4A0F-A673-DDCB90D89EB7",
            "@type": "cim:PhaseImpedanceData",
            "cim:PhaseImpedanceData.column": "2",
            "cim:PhaseImpedanceData.row": "2",
            "cim:PhaseImpedanceData.b": "8.9940364e-08",
            "cim:PhaseImpedanceData.r": "0.00048569417",
            "cim:PhaseImpedanceData.x": "0.00024649609",
            "cim:PhaseImpedanceData.PhaseImpedance": {
                "@id": "07097405-6433-4ebf-9ee2-2049906b4157",
                "@type": "PerLengthPhaseImpedance"
            }
        },
        {
            "@id": "urn:uuid:EF543C96-1A5F-4AF8-BED9-05F6815078C3",
            "@type": "cim:PhaseImpedanceData",
            "cim:PhaseImpedanceData.column": "1",
            "cim:PhaseImpedanceData.row": "3",
            "cim:PhaseImpedanceData.b": "0.0",
            "cim:PhaseImpedanceData.r": "0.00017612766",
            "cim:PhaseImpedanceData.x": "-1.1445906e-05",
            "cim:PhaseImpedanceData.PhaseImpedance": {
                "@id": "07097405-6433-4ebf-9ee2-2049906b4157",
                "@type": "PerLengthPhaseImpedance"
            }
        },
        {
            "@id": "urn:uuid:19FE7AED-6DF3-42E8-94B5-8D90228B325B",
            "@type": "cim:PhaseImpedanceData",
            "cim:PhaseImpedanceData.column": "2",
            "cim:PhaseImpedanceData.row": "3",
            "cim:PhaseImpedanceData.b": "0.0",
            "cim:PhaseImpedanceData.r": "0.00019789181",
            "cim:PhaseImpedanceData.x": "1.7201916e-05",
            "cim:PhaseImpedanceData.PhaseImpedance": {
                "@id": "07097405-6433-4ebf-9ee2-2049906b4157",
                "@type": "PerLengthPhaseImpedance"
            }
        },
        {
            "@id": "urn:uuid:7067BFCB-5985-4AF2-8C7D-0960BE66393E",
            "@type": "cim:PhaseImpedanceData",
            "cim:PhaseImpedanceData.column": "3",
            "cim:PhaseImpedanceData.row": "3",
            "cim:PhaseImpedanceData.b": "8.9940364e-08",
            "cim:PhaseImpedanceData.r": "0.00049195262",
            "cim:PhaseImpedanceData.x": "0.0002723793",
            "cim:PhaseImpedanceData.PhaseImpedance": {
                "@id": "07097405-6433-4ebf-9ee2-2049906b4157",
                "@type": "PerLengthPhaseImpedance"
            }
        },
        {
            "@id": "urn:uuid:D0A424DC-9D42-4CBE-A1D2-5EF225F2517F",
            "@type": "cim:PhaseImpedanceData",
            "cim:PhaseImpedanceData.column": "1",
            "cim:PhaseImpedanceData.row": "1",
            "cim:PhaseImpedanceData.b": "5.5283335e-08",
            "cim:PhaseImpedanceData.r": "0.00083419083",
            "cim:PhaseImpedanceData.x": "0.0003183906",
            "cim:PhaseImpedanceData.PhaseImpedance": {
                "@id": "b687fb8b-3772-4bc7-9cad-07497c7004d3",
                "@type": "PerLengthPhaseImpedance"
            }
        },
        {
            "@id": "urn:uuid:2132277E-5094-4E2A-8B46-9EC1378CDC61",
            "@type": "cim:CurrentLimit",
            "cim:CurrentLimit.value": "112.41676",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "a45026c2-594d-4323-8c31-323d1f61d309",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "ec7f968e-2ede-4007-b5ab-6db38e4113fb",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "2132277E-5094-4E2A-8B46-9EC1378CDC61",
            "cim:IdentifiedObject.name": "OpLimI_112.4_149.9_Norm"
        },
        {
            "@id": "urn:uuid:FB1BB1F1-CDC4-40CF-9B5D-4F91A81DF85F",
            "@type": "cim:CurrentLimit",
            "cim:CurrentLimit.value": "149.88901",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "a45026c2-594d-4323-8c31-323d1f61d309",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "9ca1ff05-f0f2-4d79-8241-4c681dd0f746",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "FB1BB1F1-CDC4-40CF-9B5D-4F91A81DF85F",
            "cim:IdentifiedObject.name": "OpLimI_112.4_149.9_Emerg"
        },
        {
            "@id": "urn:uuid:2EA3D4A6-AEF0-4C67-BB05-CC4873D6A901",
            "@type": "cim:CurrentLimit",
            "cim:CurrentLimit.value": "56.25",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "dcc354ab-4db3-4061-a518-0a439eb9576d",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "ec7f968e-2ede-4007-b5ab-6db38e4113fb",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "2EA3D4A6-AEF0-4C67-BB05-CC4873D6A901",
            "cim:IdentifiedObject.name": "OpLimI_56.3_75.0_Norm"
        },
        {
            "@id": "urn:uuid:02CBB07C-C5D2-4C9C-BBA1-1975710A4F67",
            "@type": "cim:CurrentLimit",
            "cim:CurrentLimit.value": "75.0",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "dcc354ab-4db3-4061-a518-0a439eb9576d",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "9ca1ff05-f0f2-4d79-8241-4c681dd0f746",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "02CBB07C-C5D2-4C9C-BBA1-1975710A4F67",
            "cim:IdentifiedObject.name": "OpLimI_56.3_75.0_Emerg"
        },
        {
            "@id": "urn:uuid:AD623166-BDF4-4B16-8874-847A94B5F229",
            "@type": "cim:CurrentLimit",
            "cim:CurrentLimit.value": "27.612404",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "df88194b-910f-4f74-b094-3b9ff58aca99",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "ec7f968e-2ede-4007-b5ab-6db38e4113fb",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "AD623166-BDF4-4B16-8874-847A94B5F229",
            "cim:IdentifiedObject.name": "OpLimI_27.6_37.7_Norm"
        },
        {
            "@id": "urn:uuid:89AB1100-5D35-464B-A3B9-0D217764E7F3",
            "@type": "cim:CurrentLimit",
            "cim:CurrentLimit.value": "37.653278",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "df88194b-910f-4f74-b094-3b9ff58aca99",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "9ca1ff05-f0f2-4d79-8241-4c681dd0f746",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "89AB1100-5D35-464B-A3B9-0D217764E7F3",
            "cim:IdentifiedObject.name": "OpLimI_27.6_37.7_Emerg"
        },
        {
            "@id": "urn:uuid:9606C549-EB39-4E12-940D-3EE0569A4049",
            "@type": "cim:CurrentLimit",
            "cim:CurrentLimit.value": "763.58333",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "70b0389a-4dd4-4679-b64b-df5645305bbb",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "ec7f968e-2ede-4007-b5ab-6db38e4113fb",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "9606C549-EB39-4E12-940D-3EE0569A4049",
            "cim:IdentifiedObject.name": "OpLimI_763.6_1041.3_Norm"
        },
        {
            "@id": "urn:uuid:F27A0EF3-F642-4419-9682-F4FE725C26C1",
            "@type": "cim:CurrentLimit",
            "cim:CurrentLimit.value": "1041.25",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "70b0389a-4dd4-4679-b64b-df5645305bbb",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "9ca1ff05-f0f2-4d79-8241-4c681dd0f746",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "F27A0EF3-F642-4419-9682-F4FE725C26C1",
            "cim:IdentifiedObject.name": "OpLimI_763.6_1041.3_Emerg"
        },
        {
            "@id": "urn:uuid:D99C18DA-3C11-4112-ADF6-F667FC343BC0",
            "@type": "cim:CurrentLimit",
            "cim:CurrentLimit.value": "76.332367",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "227e0242-cbc8-45fa-881a-9664dec33163",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "ec7f968e-2ede-4007-b5ab-6db38e4113fb",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "D99C18DA-3C11-4112-ADF6-F667FC343BC0",
            "cim:IdentifiedObject.name": "OpLimI_76.3_104.1_Norm"
        },
        {
            "@id": "urn:uuid:C7DE1A75-AD8D-4E48-A317-911CA9B45194",
            "@type": "cim:CurrentLimit",
            "cim:CurrentLimit.value": "104.08959",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "227e0242-cbc8-45fa-881a-9664dec33163",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "9ca1ff05-f0f2-4d79-8241-4c681dd0f746",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "C7DE1A75-AD8D-4E48-A317-911CA9B45194",
            "cim:IdentifiedObject.name": "OpLimI_76.3_104.1_Emerg"
        },
        {
            "@id": "urn:uuid:7A32DAEE-7906-4052-AEA8-D381AEAD292A",
            "@type": "cim:CurrentLimit",
            "cim:CurrentLimit.value": "2.2916667",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "06c3800e-2e09-4951-a8e0-fb9e0fec06c2",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "ec7f968e-2ede-4007-b5ab-6db38e4113fb",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "7A32DAEE-7906-4052-AEA8-D381AEAD292A",
            "cim:IdentifiedObject.name": "OpLimI_2.3_3.1_Norm"
        },
        {
            "@id": "urn:uuid:D4BAFAD6-90A5-41A1-9253-8F99F0DA42B5",
            "@type": "cim:CurrentLimit",
            "cim:CurrentLimit.value": "3.125",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "06c3800e-2e09-4951-a8e0-fb9e0fec06c2",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "9ca1ff05-f0f2-4d79-8241-4c681dd0f746",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "D4BAFAD6-90A5-41A1-9253-8F99F0DA42B5",
            "cim:IdentifiedObject.name": "OpLimI_2.3_3.1_Emerg"
        },
        {
            "@id": "urn:uuid:3D971662-D5A5-4F0A-8B16-EDC4D7974430",
            "@type": "cim:CurrentLimit",
            "cim:CurrentLimit.value": "730.0",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "f254eb1e-baa6-4c31-a834-c57f42fb2efd",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "ec7f968e-2ede-4007-b5ab-6db38e4113fb",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "3D971662-D5A5-4F0A-8B16-EDC4D7974430",
            "cim:IdentifiedObject.name": "OpLimI_730.0_730.0_Norm"
        },
        {
            "@id": "urn:uuid:B2E4A696-89BD-439E-A972-F44C07B05E06",
            "@type": "cim:CurrentLimit",
            "cim:CurrentLimit.value": "730.0",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "f254eb1e-baa6-4c31-a834-c57f42fb2efd",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "9ca1ff05-f0f2-4d79-8241-4c681dd0f746",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "B2E4A696-89BD-439E-A972-F44C07B05E06",
            "cim:IdentifiedObject.name": "OpLimI_730.0_730.0_Emerg"
        },
        {
            "@id": "urn:uuid:D1089610-AADF-4608-B90D-18FCD14B3EA8",
            "@type": "cim:CurrentLimit",
            "cim:CurrentLimit.value": "340.0",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "05a54d9a-1e59-4e3b-aaae-256b6df6a9ef",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "ec7f968e-2ede-4007-b5ab-6db38e4113fb",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "D1089610-AADF-4608-B90D-18FCD14B3EA8",
            "cim:IdentifiedObject.name": "OpLimI_340.0_600.0_Norm"
        },
        {
            "@id": "urn:uuid:43E16807-66D2-4F3D-80D1-30DFE007908A",
            "@type": "cim:CurrentLimit",
            "cim:CurrentLimit.value": "600.0",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "05a54d9a-1e59-4e3b-aaae-256b6df6a9ef",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "9ca1ff05-f0f2-4d79-8241-4c681dd0f746",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "43E16807-66D2-4F3D-80D1-30DFE007908A",
            "cim:IdentifiedObject.name": "OpLimI_340.0_600.0_Emerg"
        },
        {
            "@id": "urn:uuid:41C63FF4-712A-4249-93A7-5219642E528A",
            "@type": "cim:CurrentLimit",
            "cim:CurrentLimit.value": "230.0",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "cbc3d8f8-e71e-48fa-b3f0-ef05e14e2e93",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "ec7f968e-2ede-4007-b5ab-6db38e4113fb",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "41C63FF4-712A-4249-93A7-5219642E528A",
            "cim:IdentifiedObject.name": "OpLimI_230.0_600.0_Norm"
        },
        {
            "@id": "urn:uuid:48CFF320-A0F5-4EEF-9E89-6A8D692BD95A",
            "@type": "cim:CurrentLimit",
            "cim:CurrentLimit.value": "600.0",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "cbc3d8f8-e71e-48fa-b3f0-ef05e14e2e93",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "9ca1ff05-f0f2-4d79-8241-4c681dd0f746",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "48CFF320-A0F5-4EEF-9E89-6A8D692BD95A",
            "cim:IdentifiedObject.name": "OpLimI_230.0_600.0_Emerg"
        },
        {
            "@id": "urn:uuid:4EF41CA2-9B60-476A-8758-48423C222C42",
            "@type": "cim:CurrentLimit",
            "cim:CurrentLimit.value": "260.0",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "825fea7a-3349-4854-9edf-32dcc65dd1be",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "ec7f968e-2ede-4007-b5ab-6db38e4113fb",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "4EF41CA2-9B60-476A-8758-48423C222C42",
            "cim:IdentifiedObject.name": "OpLimI_260.0_600.0_Norm"
        },
        {
            "@id": "urn:uuid:B58417B6-0FE5-43A2-B0FB-69A64805619C",
            "@type": "cim:CurrentLimit",
            "cim:CurrentLimit.value": "600.0",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "825fea7a-3349-4854-9edf-32dcc65dd1be",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "9ca1ff05-f0f2-4d79-8241-4c681dd0f746",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "B58417B6-0FE5-43A2-B0FB-69A64805619C",
            "cim:IdentifiedObject.name": "OpLimI_260.0_600.0_Emerg"
        },
        {
            "@id": "urn:uuid:E37C801A-7C91-4CF1-8859-FFCE287FFE4C",
            "@type": "cim:CurrentLimit",
            "cim:CurrentLimit.value": "165.0",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "2b09b010-c775-4d9c-b31e-0ec5ae0ab590",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "ec7f968e-2ede-4007-b5ab-6db38e4113fb",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "E37C801A-7C91-4CF1-8859-FFCE287FFE4C",
            "cim:IdentifiedObject.name": "OpLimI_165.0_600.0_Norm"
        },
        {
            "@id": "urn:uuid:477C48BD-D3A1-452E-A835-986AC47B36EC",
            "@type": "cim:CurrentLimit",
            "cim:CurrentLimit.value": "600.0",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "2b09b010-c775-4d9c-b31e-0ec5ae0ab590",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "9ca1ff05-f0f2-4d79-8241-4c681dd0f746",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "477C48BD-D3A1-452E-A835-986AC47B36EC",
            "cim:IdentifiedObject.name": "OpLimI_165.0_600.0_Emerg"
        },
        {
            "@id": "urn:uuid:D9B93C9E-CDD3-475C-A6D0-06D00566DB0D",
            "@type": "cim:CurrentLimit",
            "cim:CurrentLimit.value": "400.0",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "54cd7c51-e1f0-4c72-b186-5ba14a87b081",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "ec7f968e-2ede-4007-b5ab-6db38e4113fb",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "D9B93C9E-CDD3-475C-A6D0-06D00566DB0D",
            "cim:IdentifiedObject.name": "OpLimI_400.0_600.0_Norm"
        },
        {
            "@id": "urn:uuid:056A706E-3E64-4B20-8CD5-BD29CEADEF7B",
            "@type": "cim:CurrentLimit",
            "cim:CurrentLimit.value": "600.0",
            "cim:OperationalLimit.OperationalLimitSet": {
                "@id": "54cd7c51-e1f0-4c72-b186-5ba14a87b081",
                "@type": "OperationalLimitSet"
            },
            "cim:OperationalLimit.OperationalLimitType": {
                "@id": "9ca1ff05-f0f2-4d79-8241-4c681dd0f746",
                "@type": "OperationalLimitType"
            },
            "cim:IdentifiedObject.mRID": "056A706E-3E64-4B20-8CD5-BD29CEADEF7B",
            "cim:IdentifiedObject.name": "OpLimI_400.0_600.0_Emerg"
        }
    ]
}
