<?xml version="1.0" encoding="utf-8"?>
<!-- un-comment this line to enable validation
-->
<rdf:RDF xmlns:cim="http://iec.ch/TC57/CIM101/draft#" xmlns:eu="http://iec.ch/TC57/CIM100-European#" xmlns:nc="http://entsoe.eu/ns/nc#" xmlns:gb="http://GB/placeholder/ext#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#" xmlns:gad="http://gridappsd.org/CIM/extension#">
<!--
-->
<cim:ACLineSegment rdf:about="urn:uuid:0167a81f-fd1a-4a17-9975-c7ae31ea686e">
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:ee0a5404-b4ad-4e08-80be-309559fe56c9"/>
  <cim:Conductor.length rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.meter">152.4</cim:Conductor.length>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:b8b81cad-3643-4961-bb9f-2402ceea200e"/>
  <cim:IdentifiedObject.mRID>0167a81f-fd1a-4a17-9975-c7ae31ea686e</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692675</cim:IdentifiedObject.name>
  <cim:Identity.identifier>0167a81f-fd1a-4a17-9975-c7ae31ea686e</cim:Identity.identifier>
</cim:ACLineSegment>
<cim:ACLineSegment rdf:about="urn:uuid:090ab793-ddab-47c6-b092-11d4921fa740">
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:58bd8681-021b-4280-9881-fb046822ccc2"/>
  <cim:Conductor.length rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.meter">243.84</cim:Conductor.length>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:b8b81cad-3643-4961-bb9f-2402ceea200e"/>
  <cim:IdentifiedObject.mRID>090ab793-ddab-47c6-b092-11d4921fa740</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684652</cim:IdentifiedObject.name>
  <cim:Identity.identifier>090ab793-ddab-47c6-b092-11d4921fa740</cim:Identity.identifier>
</cim:ACLineSegment>
<cim:ACLineSegment rdf:about="urn:uuid:321629e3-d561-443b-b1a3-dc554175431b">
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:634e594d-cd57-4605-8c5d-aeaea127e08b"/>
  <cim:Conductor.length rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.meter">609.6</cim:Conductor.length>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:b8b81cad-3643-4961-bb9f-2402ceea200e"/>
  <cim:IdentifiedObject.mRID>321629e3-d561-443b-b1a3-dc554175431b</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650632</cim:IdentifiedObject.name>
  <cim:Identity.identifier>321629e3-d561-443b-b1a3-dc554175431b</cim:Identity.identifier>
</cim:ACLineSegment>
<cim:ACLineSegment rdf:about="urn:uuid:40fc50e0-58dd-43e9-a780-901202b234d9">
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:750f5839-fd58-4b05-87c1-0d4fd040f856"/>
  <cim:Conductor.length rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.meter">91.44</cim:Conductor.length>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:b8b81cad-3643-4961-bb9f-2402ceea200e"/>
  <cim:IdentifiedObject.mRID>40fc50e0-58dd-43e9-a780-901202b234d9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671684</cim:IdentifiedObject.name>
  <cim:Identity.identifier>40fc50e0-58dd-43e9-a780-901202b234d9</cim:Identity.identifier>
</cim:ACLineSegment>
<cim:ACLineSegment rdf:about="urn:uuid:642698d6-170f-48cb-ae7c-96d77ee18592">
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:634e594d-cd57-4605-8c5d-aeaea127e08b"/>
  <cim:Conductor.length rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.meter">203.3016</cim:Conductor.length>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:b8b81cad-3643-4961-bb9f-2402ceea200e"/>
  <cim:IdentifiedObject.mRID>642698d6-170f-48cb-ae7c-96d77ee18592</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632670</cim:IdentifiedObject.name>
  <cim:Identity.identifier>642698d6-170f-48cb-ae7c-96d77ee18592</cim:Identity.identifier>
</cim:ACLineSegment>
<cim:ACLineSegment rdf:about="urn:uuid:6b8acb6b-8df1-4fc1-9e7b-4ab4d611a636">
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:668971a5-9f71-458b-b4a7-532b78d5b4b4"/>
  <cim:Conductor.length rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.meter">91.44</cim:Conductor.length>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:b8b81cad-3643-4961-bb9f-2402ceea200e"/>
  <cim:IdentifiedObject.mRID>6b8acb6b-8df1-4fc1-9e7b-4ab4d611a636</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684611</cim:IdentifiedObject.name>
  <cim:Identity.identifier>6b8acb6b-8df1-4fc1-9e7b-4ab4d611a636</cim:Identity.identifier>
</cim:ACLineSegment>
<cim:ACLineSegment rdf:about="urn:uuid:6f0c0102-7246-47b9-bf81-cd6e904e6ddc">
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:bb192c31-0b6e-4354-aca4-38ba3f56a32a"/>
  <cim:Conductor.length rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.meter">152.4</cim:Conductor.length>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:b8b81cad-3643-4961-bb9f-2402ceea200e"/>
  <cim:IdentifiedObject.mRID>6f0c0102-7246-47b9-bf81-cd6e904e6ddc</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632645</cim:IdentifiedObject.name>
  <cim:Identity.identifier>6f0c0102-7246-47b9-bf81-cd6e904e6ddc</cim:Identity.identifier>
</cim:ACLineSegment>
<cim:ACLineSegment rdf:about="urn:uuid:8620dcda-4ac8-4197-ba0a-b003ec670bac">
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:13f45dcb-1ddf-48f0-a3ca-ccc98cb757a1"/>
  <cim:Conductor.length rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.meter">152.4</cim:Conductor.length>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:b8b81cad-3643-4961-bb9f-2402ceea200e"/>
  <cim:IdentifiedObject.mRID>8620dcda-4ac8-4197-ba0a-b003ec670bac</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632633</cim:IdentifiedObject.name>
  <cim:Identity.identifier>8620dcda-4ac8-4197-ba0a-b003ec670bac</cim:Identity.identifier>
</cim:ACLineSegment>
<cim:ACLineSegment rdf:about="urn:uuid:99bf6cdc-6549-45c3-8584-a619b4ef0745">
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:634e594d-cd57-4605-8c5d-aeaea127e08b"/>
  <cim:Conductor.length rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.meter">304.8</cim:Conductor.length>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:b8b81cad-3643-4961-bb9f-2402ceea200e"/>
  <cim:IdentifiedObject.mRID>99bf6cdc-6549-45c3-8584-a619b4ef0745</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671680</cim:IdentifiedObject.name>
  <cim:Identity.identifier>99bf6cdc-6549-45c3-8584-a619b4ef0745</cim:Identity.identifier>
</cim:ACLineSegment>
<cim:ACLineSegment rdf:about="urn:uuid:ad74250f-9ee3-4ad8-99a9-306aedf55efc">
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:634e594d-cd57-4605-8c5d-aeaea127e08b"/>
  <cim:Conductor.length rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.meter">406.2984</cim:Conductor.length>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:b8b81cad-3643-4961-bb9f-2402ceea200e"/>
  <cim:IdentifiedObject.mRID>ad74250f-9ee3-4ad8-99a9-306aedf55efc</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670671</cim:IdentifiedObject.name>
  <cim:Identity.identifier>ad74250f-9ee3-4ad8-99a9-306aedf55efc</cim:Identity.identifier>
</cim:ACLineSegment>
<cim:ACLineSegment rdf:about="urn:uuid:c1d8b070-d403-4646-84c0-b6624d7c229f">
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:bb192c31-0b6e-4354-aca4-38ba3f56a32a"/>
  <cim:Conductor.length rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.meter">91.44</cim:Conductor.length>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:b8b81cad-3643-4961-bb9f-2402ceea200e"/>
  <cim:IdentifiedObject.mRID>c1d8b070-d403-4646-84c0-b6624d7c229f</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645646</cim:IdentifiedObject.name>
  <cim:Identity.identifier>c1d8b070-d403-4646-84c0-b6624d7c229f</cim:Identity.identifier>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:0347e3fd-e50b-4fba-8c25-38bda4c39901">
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:0167a81f-fd1a-4a17-9975-c7ae31ea686e"/>
  <cim:IdentifiedObject.mRID>0347e3fd-e50b-4fba-8c25-38bda4c39901</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692675_C</cim:IdentifiedObject.name>
  <cim:Identity.identifier>0347e3fd-e50b-4fba-8c25-38bda4c39901</cim:Identity.identifier>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:1f4d7c78-99c1-47de-a79d-90e443e0eb4b">
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:321629e3-d561-443b-b1a3-dc554175431b"/>
  <cim:IdentifiedObject.mRID>1f4d7c78-99c1-47de-a79d-90e443e0eb4b</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650632_B</cim:IdentifiedObject.name>
  <cim:Identity.identifier>1f4d7c78-99c1-47de-a79d-90e443e0eb4b</cim:Identity.identifier>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:23ec8668-4eca-473a-9edc-f9fbd19444b0">
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:c1d8b070-d403-4646-84c0-b6624d7c229f"/>
  <cim:IdentifiedObject.mRID>23ec8668-4eca-473a-9edc-f9fbd19444b0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645646_C</cim:IdentifiedObject.name>
  <cim:Identity.identifier>23ec8668-4eca-473a-9edc-f9fbd19444b0</cim:Identity.identifier>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:25859a27-94d3-4ca4-9a8b-727461581c43">
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:642698d6-170f-48cb-ae7c-96d77ee18592"/>
  <cim:IdentifiedObject.mRID>25859a27-94d3-4ca4-9a8b-727461581c43</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632670_B</cim:IdentifiedObject.name>
  <cim:Identity.identifier>25859a27-94d3-4ca4-9a8b-727461581c43</cim:Identity.identifier>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:27d96451-6407-42c4-9f9b-24fb093f35d4">
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:99bf6cdc-6549-45c3-8584-a619b4ef0745"/>
  <cim:IdentifiedObject.mRID>27d96451-6407-42c4-9f9b-24fb093f35d4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671680_B</cim:IdentifiedObject.name>
  <cim:Identity.identifier>27d96451-6407-42c4-9f9b-24fb093f35d4</cim:Identity.identifier>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:58b4d286-73e5-40ef-bc43-7e29470906b0">
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:6f0c0102-7246-47b9-bf81-cd6e904e6ddc"/>
  <cim:IdentifiedObject.mRID>58b4d286-73e5-40ef-bc43-7e29470906b0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632645_C</cim:IdentifiedObject.name>
  <cim:Identity.identifier>58b4d286-73e5-40ef-bc43-7e29470906b0</cim:Identity.identifier>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:643f8efb-6a0f-4edc-9767-a0c6d9b2c325">
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:321629e3-d561-443b-b1a3-dc554175431b"/>
  <cim:IdentifiedObject.mRID>643f8efb-6a0f-4edc-9767-a0c6d9b2c325</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650632_A</cim:IdentifiedObject.name>
  <cim:Identity.identifier>643f8efb-6a0f-4edc-9767-a0c6d9b2c325</cim:Identity.identifier>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:7b4282eb-bb3b-4679-8bf0-89d039e79d57">
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:40fc50e0-58dd-43e9-a780-901202b234d9"/>
  <cim:IdentifiedObject.mRID>7b4282eb-bb3b-4679-8bf0-89d039e79d57</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671684_C</cim:IdentifiedObject.name>
  <cim:Identity.identifier>7b4282eb-bb3b-4679-8bf0-89d039e79d57</cim:Identity.identifier>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:8609c997-844e-48ae-be7f-89decbc22213">
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:8620dcda-4ac8-4197-ba0a-b003ec670bac"/>
  <cim:IdentifiedObject.mRID>8609c997-844e-48ae-be7f-89decbc22213</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632633_B</cim:IdentifiedObject.name>
  <cim:Identity.identifier>8609c997-844e-48ae-be7f-89decbc22213</cim:Identity.identifier>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:9d730025-5b17-485b-aedf-a9e1a0452732">
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:ad74250f-9ee3-4ad8-99a9-306aedf55efc"/>
  <cim:IdentifiedObject.mRID>9d730025-5b17-485b-aedf-a9e1a0452732</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670671_B</cim:IdentifiedObject.name>
  <cim:Identity.identifier>9d730025-5b17-485b-aedf-a9e1a0452732</cim:Identity.identifier>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:b1563d4f-ab34-40e6-ba96-e0a1c3b703f1">
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:c1d8b070-d403-4646-84c0-b6624d7c229f"/>
  <cim:IdentifiedObject.mRID>b1563d4f-ab34-40e6-ba96-e0a1c3b703f1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645646_B</cim:IdentifiedObject.name>
  <cim:Identity.identifier>b1563d4f-ab34-40e6-ba96-e0a1c3b703f1</cim:Identity.identifier>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:b1c3a2f4-bd80-4e01-b743-75aa04a2e8e0">
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:090ab793-ddab-47c6-b092-11d4921fa740"/>
  <cim:IdentifiedObject.mRID>b1c3a2f4-bd80-4e01-b743-75aa04a2e8e0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684652_A</cim:IdentifiedObject.name>
  <cim:Identity.identifier>b1c3a2f4-bd80-4e01-b743-75aa04a2e8e0</cim:Identity.identifier>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:b28860c4-2ba3-477d-bc93-675d462a2ddd">
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:99bf6cdc-6549-45c3-8584-a619b4ef0745"/>
  <cim:IdentifiedObject.mRID>b28860c4-2ba3-477d-bc93-675d462a2ddd</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671680_A</cim:IdentifiedObject.name>
  <cim:Identity.identifier>b28860c4-2ba3-477d-bc93-675d462a2ddd</cim:Identity.identifier>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:b960163e-b8ff-442a-a12b-f1d40d9f16e3">
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:8620dcda-4ac8-4197-ba0a-b003ec670bac"/>
  <cim:IdentifiedObject.mRID>b960163e-b8ff-442a-a12b-f1d40d9f16e3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632633_A</cim:IdentifiedObject.name>
  <cim:Identity.identifier>b960163e-b8ff-442a-a12b-f1d40d9f16e3</cim:Identity.identifier>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:bc5aed98-aab7-4262-bca2-67a198c2df78">
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:0167a81f-fd1a-4a17-9975-c7ae31ea686e"/>
  <cim:IdentifiedObject.mRID>bc5aed98-aab7-4262-bca2-67a198c2df78</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692675_B</cim:IdentifiedObject.name>
  <cim:Identity.identifier>bc5aed98-aab7-4262-bca2-67a198c2df78</cim:Identity.identifier>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:c52c350a-8d73-4bbc-86df-b392244f99f5">
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:0167a81f-fd1a-4a17-9975-c7ae31ea686e"/>
  <cim:IdentifiedObject.mRID>c52c350a-8d73-4bbc-86df-b392244f99f5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692675_A</cim:IdentifiedObject.name>
  <cim:Identity.identifier>c52c350a-8d73-4bbc-86df-b392244f99f5</cim:Identity.identifier>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:c69682bc-fb4c-4bb4-b38b-b5ddf9c009c2">
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:321629e3-d561-443b-b1a3-dc554175431b"/>
  <cim:IdentifiedObject.mRID>c69682bc-fb4c-4bb4-b38b-b5ddf9c009c2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650632_C</cim:IdentifiedObject.name>
  <cim:Identity.identifier>c69682bc-fb4c-4bb4-b38b-b5ddf9c009c2</cim:Identity.identifier>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:c78a29c8-3a11-4c69-a205-c7942fcb4b2b">
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:99bf6cdc-6549-45c3-8584-a619b4ef0745"/>
  <cim:IdentifiedObject.mRID>c78a29c8-3a11-4c69-a205-c7942fcb4b2b</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671680_C</cim:IdentifiedObject.name>
  <cim:Identity.identifier>c78a29c8-3a11-4c69-a205-c7942fcb4b2b</cim:Identity.identifier>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:ce4f5d89-248b-4f34-b2ef-0c63eb8bcbcf">
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:642698d6-170f-48cb-ae7c-96d77ee18592"/>
  <cim:IdentifiedObject.mRID>ce4f5d89-248b-4f34-b2ef-0c63eb8bcbcf</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632670_C</cim:IdentifiedObject.name>
  <cim:Identity.identifier>ce4f5d89-248b-4f34-b2ef-0c63eb8bcbcf</cim:Identity.identifier>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:d8680dd0-8733-4517-8206-b17931c203ad">
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:ad74250f-9ee3-4ad8-99a9-306aedf55efc"/>
  <cim:IdentifiedObject.mRID>d8680dd0-8733-4517-8206-b17931c203ad</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670671_C</cim:IdentifiedObject.name>
  <cim:Identity.identifier>d8680dd0-8733-4517-8206-b17931c203ad</cim:Identity.identifier>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:d8701889-bc91-4c2e-baf2-fab2a238cd35">
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:6f0c0102-7246-47b9-bf81-cd6e904e6ddc"/>
  <cim:IdentifiedObject.mRID>d8701889-bc91-4c2e-baf2-fab2a238cd35</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632645_B</cim:IdentifiedObject.name>
  <cim:Identity.identifier>d8701889-bc91-4c2e-baf2-fab2a238cd35</cim:Identity.identifier>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:da6312af-f603-4416-846e-257538050922">
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:40fc50e0-58dd-43e9-a780-901202b234d9"/>
  <cim:IdentifiedObject.mRID>da6312af-f603-4416-846e-257538050922</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671684_A</cim:IdentifiedObject.name>
  <cim:Identity.identifier>da6312af-f603-4416-846e-257538050922</cim:Identity.identifier>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:e7c8f9c4-9921-432f-abfc-3ab42d897c0f">
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:642698d6-170f-48cb-ae7c-96d77ee18592"/>
  <cim:IdentifiedObject.mRID>e7c8f9c4-9921-432f-abfc-3ab42d897c0f</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632670_A</cim:IdentifiedObject.name>
  <cim:Identity.identifier>e7c8f9c4-9921-432f-abfc-3ab42d897c0f</cim:Identity.identifier>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:f3fc367d-b969-48d4-a4a2-1bc9374404f4">
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:ad74250f-9ee3-4ad8-99a9-306aedf55efc"/>
  <cim:IdentifiedObject.mRID>f3fc367d-b969-48d4-a4a2-1bc9374404f4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670671_A</cim:IdentifiedObject.name>
  <cim:Identity.identifier>f3fc367d-b969-48d4-a4a2-1bc9374404f4</cim:Identity.identifier>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:f4ca9cd1-c710-45fc-b2bb-1b86c72a94b6">
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:6b8acb6b-8df1-4fc1-9e7b-4ab4d611a636"/>
  <cim:IdentifiedObject.mRID>f4ca9cd1-c710-45fc-b2bb-1b86c72a94b6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684611_C</cim:IdentifiedObject.name>
  <cim:Identity.identifier>f4ca9cd1-c710-45fc-b2bb-1b86c72a94b6</cim:Identity.identifier>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:faa1eeb1-2499-45e7-b88a-50c5f3d1abb8">
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:8620dcda-4ac8-4197-ba0a-b003ec670bac"/>
  <cim:IdentifiedObject.mRID>faa1eeb1-2499-45e7-b88a-50c5f3d1abb8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632633_C</cim:IdentifiedObject.name>
  <cim:Identity.identifier>faa1eeb1-2499-45e7-b88a-50c5f3d1abb8</cim:Identity.identifier>
</cim:ACLineSegmentPhase>
<cim:BaseVoltage rdf:about="urn:uuid:2adfca80-c2e0-418e-b8cf-8b07adc44cb3">
  <cim:BaseVoltage.nominalVoltage rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt">207.84609690826525</cim:BaseVoltage.nominalVoltage>
  <cim:IdentifiedObject.mRID>2adfca80-c2e0-418e-b8cf-8b07adc44cb3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_0.208kV</cim:IdentifiedObject.name>
  <cim:Identity.identifier>2adfca80-c2e0-418e-b8cf-8b07adc44cb3</cim:Identity.identifier>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:about="urn:uuid:8e49ba6f-2f38-49a3-b4f1-fb5769767c05">
  <cim:BaseVoltage.nominalVoltage rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt">13200.0</cim:BaseVoltage.nominalVoltage>
  <cim:IdentifiedObject.mRID>8e49ba6f-2f38-49a3-b4f1-fb5769767c05</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_13.200kV</cim:IdentifiedObject.name>
  <cim:Identity.identifier>8e49ba6f-2f38-49a3-b4f1-fb5769767c05</cim:Identity.identifier>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:about="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492">
  <cim:BaseVoltage.nominalVoltage rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt">4160.0</cim:BaseVoltage.nominalVoltage>
  <cim:IdentifiedObject.mRID>9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_4.160kV</cim:IdentifiedObject.name>
  <cim:Identity.identifier>9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492</cim:Identity.identifier>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:about="urn:uuid:b07bf7ea-d7a8-407f-9a7d-58aa67938925">
  <cim:BaseVoltage.nominalVoltage rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt">480.0</cim:BaseVoltage.nominalVoltage>
  <cim:IdentifiedObject.mRID>b07bf7ea-d7a8-407f-9a7d-58aa67938925</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_0.480kV</cim:IdentifiedObject.name>
  <cim:Identity.identifier>b07bf7ea-d7a8-407f-9a7d-58aa67938925</cim:Identity.identifier>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:about="urn:uuid:cecd4b93-6740-4fbc-a76d-4c8d6959e257">
  <cim:BaseVoltage.nominalVoltage rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt">2400.0</cim:BaseVoltage.nominalVoltage>
  <cim:IdentifiedObject.mRID>cecd4b93-6740-4fbc-a76d-4c8d6959e257</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_2.400kV</cim:IdentifiedObject.name>
  <cim:Identity.identifier>cecd4b93-6740-4fbc-a76d-4c8d6959e257</cim:Identity.identifier>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:about="urn:uuid:efb1c7d5-5e0d-49b0-a3c3-2f3ef3705f6c">
  <cim:BaseVoltage.nominalVoltage rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt">115000.0</cim:BaseVoltage.nominalVoltage>
  <cim:IdentifiedObject.mRID>efb1c7d5-5e0d-49b0-a3c3-2f3ef3705f6c</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_115.000kV</cim:IdentifiedObject.name>
  <cim:Identity.identifier>efb1c7d5-5e0d-49b0-a3c3-2f3ef3705f6c</cim:Identity.identifier>
</cim:BaseVoltage>
<cim:BatteryUnit rdf:about="urn:uuid:c04ff26d-454a-4b8f-90fb-6c1f583e8761">
  <cim:BatteryUnit.batteryState rdf:resource="http://iec.ch/TC57/CIM101/draft#BatteryStateKind.charging"/>
  <cim:BatteryUnit.ratedE rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt_hour">13500.0</cim:BatteryUnit.ratedE>
  <cim:BatteryUnit.storedE rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt_hour">5000.0</cim:BatteryUnit.storedE>
  <cim:PowerElectronicsUnit.maxP rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">5000.0</cim:PowerElectronicsUnit.maxP>
  <cim:PowerElectronicsUnit.minP rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">0.0</cim:PowerElectronicsUnit.minP>
  <cim:PowerElectronicsUnit.PowerElectronicsConnection rdf:resource="urn:uuid:8e951378-49a5-4870-b77b-20f981b6da56"/>
  <cim:IdentifiedObject.mRID>c04ff26d-454a-4b8f-90fb-6c1f583e8761</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>House_bat_unit</cim:IdentifiedObject.name>
  <cim:Identity.identifier>c04ff26d-454a-4b8f-90fb-6c1f583e8761</cim:Identity.identifier>
</cim:BatteryUnit>
<cim:BatteryUnit rdf:about="urn:uuid:dedd324d-0562-48d4-a020-d35e8d8944e8">
  <cim:BatteryUnit.batteryState rdf:resource="http://iec.ch/TC57/CIM101/draft#BatteryStateKind.discharging"/>
  <cim:BatteryUnit.ratedE rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt_hour">200000.0</cim:BatteryUnit.ratedE>
  <cim:BatteryUnit.storedE rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt_hour">100000.0</cim:BatteryUnit.storedE>
  <cim:PowerElectronicsUnit.maxP rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">100000.0</cim:PowerElectronicsUnit.maxP>
  <cim:PowerElectronicsUnit.minP rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">0.0</cim:PowerElectronicsUnit.minP>
  <cim:PowerElectronicsUnit.PowerElectronicsConnection rdf:resource="urn:uuid:f9e4c8a6-d542-418d-b78e-793775b780ca"/>
  <cim:IdentifiedObject.mRID>dedd324d-0562-48d4-a020-d35e8d8944e8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>School_bat_unit</cim:IdentifiedObject.name>
  <cim:Identity.identifier>dedd324d-0562-48d4-a020-d35e8d8944e8</cim:Identity.identifier>
</cim:BatteryUnit>
<cim:BatteryUnit rdf:about="urn:uuid:e5b2f3c3-6f9d-4f97-a52c-2e67f4df5f0e">
  <cim:BatteryUnit.batteryState rdf:resource="http://iec.ch/TC57/CIM101/draft#BatteryStateKind.waiting"/>
  <cim:BatteryUnit.ratedE rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt_hour">200000.0</cim:BatteryUnit.ratedE>
  <cim:BatteryUnit.storedE rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt_hour">100000.0</cim:BatteryUnit.storedE>
  <cim:PowerElectronicsUnit.maxP rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">100000.0</cim:PowerElectronicsUnit.maxP>
  <cim:PowerElectronicsUnit.minP rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">0.0</cim:PowerElectronicsUnit.minP>
  <cim:PowerElectronicsUnit.PowerElectronicsConnection rdf:resource="urn:uuid:8e258287-ffd2-495b-aa26-3fdd6dea22fd"/>
  <cim:IdentifiedObject.mRID>e5b2f3c3-6f9d-4f97-a52c-2e67f4df5f0e</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BatIdle_bat_unit</cim:IdentifiedObject.name>
  <cim:Identity.identifier>e5b2f3c3-6f9d-4f97-a52c-2e67f4df5f0e</cim:Identity.identifier>
</cim:BatteryUnit>
<cim:ConnectivityNode rdf:about="urn:uuid:0ca8ceb0-d7d5-450a-aeb0-e71c6d512575">
  <cim:IdentifiedObject.mRID>0ca8ceb0-d7d5-450a-aeb0-e71c6d512575</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>MID</cim:IdentifiedObject.name>
  <cim:Identity.identifier>0ca8ceb0-d7d5-450a-aeb0-e71c6d512575</cim:Identity.identifier>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:0cf2bee9-5ee1-4b72-9eef-fde7fbc3d522">
  <cim:ConnectivityNode.BaseVoltage rdf:resource="urn:uuid:8e49ba6f-2f38-49a3-b4f1-fb5769767c05"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:927253db-8e08-4a2a-8045-01ffbf58eb1b"/>
  <cim:IdentifiedObject.mRID>0cf2bee9-5ee1-4b72-9eef-fde7fbc3d522</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650z</cim:IdentifiedObject.name>
  <cim:Identity.identifier>0cf2bee9-5ee1-4b72-9eef-fde7fbc3d522</cim:Identity.identifier>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:12aa0775-600d-4538-bb91-13ee32224a23">
  <cim:IdentifiedObject.mRID>12aa0775-600d-4538-bb91-13ee32224a23</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>680</cim:IdentifiedObject.name>
  <cim:Identity.identifier>12aa0775-600d-4538-bb91-13ee32224a23</cim:Identity.identifier>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:1e68d856-7e05-45d8-a0a3-edcd069d2d2e">
  <cim:IdentifiedObject.mRID>1e68d856-7e05-45d8-a0a3-edcd069d2d2e</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632</cim:IdentifiedObject.name>
  <cim:Identity.identifier>1e68d856-7e05-45d8-a0a3-edcd069d2d2e</cim:Identity.identifier>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:3a820a58-203b-4016-bd4c-e4f4b0630893">
  <cim:IdentifiedObject.mRID>3a820a58-203b-4016-bd4c-e4f4b0630893</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671</cim:IdentifiedObject.name>
  <cim:Identity.identifier>3a820a58-203b-4016-bd4c-e4f4b0630893</cim:Identity.identifier>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:439478e5-ee87-4492-b1bf-19dd405ec8e2">
  <cim:IdentifiedObject.mRID>439478e5-ee87-4492-b1bf-19dd405ec8e2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>646</cim:IdentifiedObject.name>
  <cim:Identity.identifier>439478e5-ee87-4492-b1bf-19dd405ec8e2</cim:Identity.identifier>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:72f2ea93-70d1-4737-ae68-7e103447c6c8">
  <cim:IdentifiedObject.mRID>72f2ea93-70d1-4737-ae68-7e103447c6c8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684</cim:IdentifiedObject.name>
  <cim:Identity.identifier>72f2ea93-70d1-4737-ae68-7e103447c6c8</cim:Identity.identifier>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:7a03b282-f3b0-451a-a703-25e620a2de3d">
  <cim:IdentifiedObject.mRID>7a03b282-f3b0-451a-a703-25e620a2de3d</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645</cim:IdentifiedObject.name>
  <cim:Identity.identifier>7a03b282-f3b0-451a-a703-25e620a2de3d</cim:Identity.identifier>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:8af48199-4266-46ad-a4d9-6c323d8ca2a9">
  <cim:IdentifiedObject.mRID>8af48199-4266-46ad-a4d9-6c323d8ca2a9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>XF1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>8af48199-4266-46ad-a4d9-6c323d8ca2a9</cim:Identity.identifier>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:95110da6-0d38-41cc-8f82-47d2b2ab5caa">
  <cim:ConnectivityNode.BaseVoltage rdf:resource="urn:uuid:2adfca80-c2e0-418e-b8cf-8b07adc44cb3"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:20b3cd3b-49eb-41c4-a0ab-150b170a5710"/>
  <cim:IdentifiedObject.mRID>95110da6-0d38-41cc-8f82-47d2b2ab5caa</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>House</cim:IdentifiedObject.name>
  <cim:Identity.identifier>95110da6-0d38-41cc-8f82-47d2b2ab5caa</cim:Identity.identifier>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:96083de6-2a34-4a11-b180-3b029ea05c22">
  <cim:IdentifiedObject.mRID>96083de6-2a34-4a11-b180-3b029ea05c22</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>RG60</cim:IdentifiedObject.name>
  <cim:Identity.identifier>96083de6-2a34-4a11-b180-3b029ea05c22</cim:Identity.identifier>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:ab84f810-a776-4952-a657-de60a317457b">
  <cim:IdentifiedObject.mRID>ab84f810-a776-4952-a657-de60a317457b</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675</cim:IdentifiedObject.name>
  <cim:Identity.identifier>ab84f810-a776-4952-a657-de60a317457b</cim:Identity.identifier>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:ae5f9e3f-c18c-4903-82be-148e4bdb05eb">
  <cim:IdentifiedObject.mRID>ae5f9e3f-c18c-4903-82be-148e4bdb05eb</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BRKR</cim:IdentifiedObject.name>
  <cim:Identity.identifier>ae5f9e3f-c18c-4903-82be-148e4bdb05eb</cim:Identity.identifier>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:b064d113-4f6d-4fd2-8417-c212bb00a320">
  <cim:IdentifiedObject.mRID>b064d113-4f6d-4fd2-8417-c212bb00a320</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>652</cim:IdentifiedObject.name>
  <cim:Identity.identifier>b064d113-4f6d-4fd2-8417-c212bb00a320</cim:Identity.identifier>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:b855893f-49e4-456d-8f2b-3ac9ea180933">
  <cim:IdentifiedObject.mRID>b855893f-49e4-456d-8f2b-3ac9ea180933</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670</cim:IdentifiedObject.name>
  <cim:Identity.identifier>b855893f-49e4-456d-8f2b-3ac9ea180933</cim:Identity.identifier>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:d979d0b5-ad8e-483a-8c55-59bb7f59a4a8">
  <cim:ConnectivityNode.BaseVoltage rdf:resource="urn:uuid:b07bf7ea-d7a8-407f-9a7d-58aa67938925"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:1422aae3-3b1c-4806-acb9-d40bd79300c6"/>
  <cim:IdentifiedObject.mRID>d979d0b5-ad8e-483a-8c55-59bb7f59a4a8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634</cim:IdentifiedObject.name>
  <cim:Identity.identifier>d979d0b5-ad8e-483a-8c55-59bb7f59a4a8</cim:Identity.identifier>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:e46ddc63-b664-4df0-8823-2c4a87b760d0">
  <cim:IdentifiedObject.mRID>e46ddc63-b664-4df0-8823-2c4a87b760d0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650</cim:IdentifiedObject.name>
  <cim:Identity.identifier>e46ddc63-b664-4df0-8823-2c4a87b760d0</cim:Identity.identifier>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:e614d652-9d68-4eaa-91a7-eae0861dbb16">
  <cim:ConnectivityNode.BaseVoltage rdf:resource="urn:uuid:efb1c7d5-5e0d-49b0-a3c3-2f3ef3705f6c"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:dde513b1-1c8a-4aab-9daf-4f88b8fa5e4d"/>
  <cim:IdentifiedObject.mRID>e614d652-9d68-4eaa-91a7-eae0861dbb16</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>SourceBus</cim:IdentifiedObject.name>
  <cim:Identity.identifier>e614d652-9d68-4eaa-91a7-eae0861dbb16</cim:Identity.identifier>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:ea6a9869-78ef-417a-8918-57646398d5fb">
  <cim:IdentifiedObject.mRID>ea6a9869-78ef-417a-8918-57646398d5fb</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692</cim:IdentifiedObject.name>
  <cim:Identity.identifier>ea6a9869-78ef-417a-8918-57646398d5fb</cim:Identity.identifier>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:ec6f0b5d-aee1-4c8f-bb19-78ea11da7d4c">
  <cim:IdentifiedObject.mRID>ec6f0b5d-aee1-4c8f-bb19-78ea11da7d4c</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>611</cim:IdentifiedObject.name>
  <cim:Identity.identifier>ec6f0b5d-aee1-4c8f-bb19-78ea11da7d4c</cim:Identity.identifier>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:eccedc57-31b3-4a4a-9ded-ae757d906ec8">
  <cim:IdentifiedObject.mRID>eccedc57-31b3-4a4a-9ded-ae757d906ec8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>633</cim:IdentifiedObject.name>
  <cim:Identity.identifier>eccedc57-31b3-4a4a-9ded-ae757d906ec8</cim:Identity.identifier>
</cim:ConnectivityNode>
<cim:EnergyConsumer rdf:about="urn:uuid:09d2fcce-3609-402f-9976-3a0261ce449e">
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.grounded>True</cim:EnergyConsumer.grounded>
  <cim:EnergyConsumer.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">120000.0</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">90000.0</cim:EnergyConsumer.q>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:b07bf7ea-d7a8-407f-9a7d-58aa67938925"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:1422aae3-3b1c-4806-acb9-d40bd79300c6"/>
  <cim:IdentifiedObject.mRID>09d2fcce-3609-402f-9976-3a0261ce449e</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634b</cim:IdentifiedObject.name>
  <cim:Identity.identifier>09d2fcce-3609-402f-9976-3a0261ce449e</cim:Identity.identifier>
</cim:EnergyConsumer>
<cim:EnergyConsumer rdf:about="urn:uuid:23328e60-89a8-4404-9452-51e39d6b32ff">
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.grounded>True</cim:EnergyConsumer.grounded>
  <cim:EnergyConsumer.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">170000.0</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">80000.0</cim:EnergyConsumer.q>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:b8b81cad-3643-4961-bb9f-2402ceea200e"/>
  <cim:IdentifiedObject.mRID>23328e60-89a8-4404-9452-51e39d6b32ff</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>611</cim:IdentifiedObject.name>
  <cim:Identity.identifier>23328e60-89a8-4404-9452-51e39d6b32ff</cim:Identity.identifier>
</cim:EnergyConsumer>
<cim:EnergyConsumer rdf:about="urn:uuid:23541f5b-2e0e-4e3c-bae1-1432ab0406e6">
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.grounded>True</cim:EnergyConsumer.grounded>
  <cim:EnergyConsumer.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">160000.0</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">110000.0</cim:EnergyConsumer.q>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:b07bf7ea-d7a8-407f-9a7d-58aa67938925"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:1422aae3-3b1c-4806-acb9-d40bd79300c6"/>
  <cim:IdentifiedObject.mRID>23541f5b-2e0e-4e3c-bae1-1432ab0406e6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634a</cim:IdentifiedObject.name>
  <cim:Identity.identifier>23541f5b-2e0e-4e3c-bae1-1432ab0406e6</cim:Identity.identifier>
</cim:EnergyConsumer>
<cim:EnergyConsumer rdf:about="urn:uuid:2679edd5-cd2e-417d-8824-83d595b4e824">
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.grounded>False</cim:EnergyConsumer.grounded>
  <cim:EnergyConsumer.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">1155000.0</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">660000.0</cim:EnergyConsumer.q>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:b8b81cad-3643-4961-bb9f-2402ceea200e"/>
  <cim:IdentifiedObject.mRID>2679edd5-cd2e-417d-8824-83d595b4e824</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671</cim:IdentifiedObject.name>
  <cim:Identity.identifier>2679edd5-cd2e-417d-8824-83d595b4e824</cim:Identity.identifier>
</cim:EnergyConsumer>
<cim:EnergyConsumer rdf:about="urn:uuid:3020999d-523c-4a64-b693-4a14487f6fe2">
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.grounded>False</cim:EnergyConsumer.grounded>
  <cim:EnergyConsumer.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">230000.0</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">132000.0</cim:EnergyConsumer.q>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:b8b81cad-3643-4961-bb9f-2402ceea200e"/>
  <cim:IdentifiedObject.mRID>3020999d-523c-4a64-b693-4a14487f6fe2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>646</cim:IdentifiedObject.name>
  <cim:Identity.identifier>3020999d-523c-4a64-b693-4a14487f6fe2</cim:Identity.identifier>
</cim:EnergyConsumer>
<cim:EnergyConsumer rdf:about="urn:uuid:3c141745-857e-4079-816a-066fb4cf274f">
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.grounded>True</cim:EnergyConsumer.grounded>
  <cim:EnergyConsumer.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">128000.0</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">86000.0</cim:EnergyConsumer.q>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:b8b81cad-3643-4961-bb9f-2402ceea200e"/>
  <cim:IdentifiedObject.mRID>3c141745-857e-4079-816a-066fb4cf274f</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>652</cim:IdentifiedObject.name>
  <cim:Identity.identifier>3c141745-857e-4079-816a-066fb4cf274f</cim:Identity.identifier>
</cim:EnergyConsumer>
<cim:EnergyConsumer rdf:about="urn:uuid:3da4d686-7600-40ae-8ad6-e27519c94f05">
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.grounded>True</cim:EnergyConsumer.grounded>
  <cim:EnergyConsumer.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">117000.0</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">68000.0</cim:EnergyConsumer.q>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:b8b81cad-3643-4961-bb9f-2402ceea200e"/>
  <cim:IdentifiedObject.mRID>3da4d686-7600-40ae-8ad6-e27519c94f05</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670c</cim:IdentifiedObject.name>
  <cim:Identity.identifier>3da4d686-7600-40ae-8ad6-e27519c94f05</cim:Identity.identifier>
</cim:EnergyConsumer>
<cim:EnergyConsumer rdf:about="urn:uuid:4290cf36-8ae3-460e-a407-2bb4aae5a1a7">
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.grounded>False</cim:EnergyConsumer.grounded>
  <cim:EnergyConsumer.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">170000.0</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">151000.0</cim:EnergyConsumer.q>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:b8b81cad-3643-4961-bb9f-2402ceea200e"/>
  <cim:IdentifiedObject.mRID>4290cf36-8ae3-460e-a407-2bb4aae5a1a7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692</cim:IdentifiedObject.name>
  <cim:Identity.identifier>4290cf36-8ae3-460e-a407-2bb4aae5a1a7</cim:Identity.identifier>
</cim:EnergyConsumer>
<cim:EnergyConsumer rdf:about="urn:uuid:4389e988-5d47-4f48-bf43-5333e536dd50">
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.grounded>True</cim:EnergyConsumer.grounded>
  <cim:EnergyConsumer.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">120000.0</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">90000.0</cim:EnergyConsumer.q>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:b07bf7ea-d7a8-407f-9a7d-58aa67938925"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:1422aae3-3b1c-4806-acb9-d40bd79300c6"/>
  <cim:IdentifiedObject.mRID>4389e988-5d47-4f48-bf43-5333e536dd50</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634c</cim:IdentifiedObject.name>
  <cim:Identity.identifier>4389e988-5d47-4f48-bf43-5333e536dd50</cim:Identity.identifier>
</cim:EnergyConsumer>
<cim:EnergyConsumer rdf:about="urn:uuid:6251cfbc-fed6-4872-a31b-bdb6e0d2ccbf">
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.grounded>True</cim:EnergyConsumer.grounded>
  <cim:EnergyConsumer.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">290000.0</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">212000.0</cim:EnergyConsumer.q>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:b8b81cad-3643-4961-bb9f-2402ceea200e"/>
  <cim:IdentifiedObject.mRID>6251cfbc-fed6-4872-a31b-bdb6e0d2ccbf</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675c</cim:IdentifiedObject.name>
  <cim:Identity.identifier>6251cfbc-fed6-4872-a31b-bdb6e0d2ccbf</cim:Identity.identifier>
</cim:EnergyConsumer>
<cim:EnergyConsumer rdf:about="urn:uuid:759f2e48-bd34-402f-88da-cdf4430df133">
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.grounded>True</cim:EnergyConsumer.grounded>
  <cim:EnergyConsumer.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">66000.0</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">38000.0</cim:EnergyConsumer.q>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:b8b81cad-3643-4961-bb9f-2402ceea200e"/>
  <cim:IdentifiedObject.mRID>759f2e48-bd34-402f-88da-cdf4430df133</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670b</cim:IdentifiedObject.name>
  <cim:Identity.identifier>759f2e48-bd34-402f-88da-cdf4430df133</cim:Identity.identifier>
</cim:EnergyConsumer>
<cim:EnergyConsumer rdf:about="urn:uuid:aa343e9a-f094-4237-aeac-edb2707dc1a0">
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.grounded>True</cim:EnergyConsumer.grounded>
  <cim:EnergyConsumer.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">17000.0</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">10000.0</cim:EnergyConsumer.q>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:b8b81cad-3643-4961-bb9f-2402ceea200e"/>
  <cim:IdentifiedObject.mRID>aa343e9a-f094-4237-aeac-edb2707dc1a0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670a</cim:IdentifiedObject.name>
  <cim:Identity.identifier>aa343e9a-f094-4237-aeac-edb2707dc1a0</cim:Identity.identifier>
</cim:EnergyConsumer>
<cim:EnergyConsumer rdf:about="urn:uuid:ac7e1b1f-7655-4295-a4fb-78527910d5d6">
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.grounded>True</cim:EnergyConsumer.grounded>
  <cim:EnergyConsumer.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">68000.0</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">60000.0</cim:EnergyConsumer.q>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:b8b81cad-3643-4961-bb9f-2402ceea200e"/>
  <cim:IdentifiedObject.mRID>ac7e1b1f-7655-4295-a4fb-78527910d5d6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675b</cim:IdentifiedObject.name>
  <cim:Identity.identifier>ac7e1b1f-7655-4295-a4fb-78527910d5d6</cim:Identity.identifier>
</cim:EnergyConsumer>
<cim:EnergyConsumer rdf:about="urn:uuid:b35a5b6e-2b42-4f0e-9479-ae804cd885e7">
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.grounded>True</cim:EnergyConsumer.grounded>
  <cim:EnergyConsumer.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">485000.0</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">190000.0</cim:EnergyConsumer.q>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:b8b81cad-3643-4961-bb9f-2402ceea200e"/>
  <cim:IdentifiedObject.mRID>b35a5b6e-2b42-4f0e-9479-ae804cd885e7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675a</cim:IdentifiedObject.name>
  <cim:Identity.identifier>b35a5b6e-2b42-4f0e-9479-ae804cd885e7</cim:Identity.identifier>
</cim:EnergyConsumer>
<cim:EnergyConsumer rdf:about="urn:uuid:b9ba464e-2f77-4e8a-91ea-4aa6cdff6dad">
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.grounded>True</cim:EnergyConsumer.grounded>
  <cim:EnergyConsumer.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">170000.0</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">125000.0</cim:EnergyConsumer.q>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:b8b81cad-3643-4961-bb9f-2402ceea200e"/>
  <cim:IdentifiedObject.mRID>b9ba464e-2f77-4e8a-91ea-4aa6cdff6dad</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645</cim:IdentifiedObject.name>
  <cim:Identity.identifier>b9ba464e-2f77-4e8a-91ea-4aa6cdff6dad</cim:Identity.identifier>
</cim:EnergyConsumer>
<cim:EnergyConsumer rdf:about="urn:uuid:d7dded74-86e9-4891-bba3-c7451ff3f44e">
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.grounded>True</cim:EnergyConsumer.grounded>
  <cim:EnergyConsumer.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">5000.0</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">3098.7216920155115</cim:EnergyConsumer.q>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:2adfca80-c2e0-418e-b8cf-8b07adc44cb3"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:20b3cd3b-49eb-41c4-a0ab-150b170a5710"/>
  <cim:IdentifiedObject.mRID>d7dded74-86e9-4891-bba3-c7451ff3f44e</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>House</cim:IdentifiedObject.name>
  <cim:Identity.identifier>d7dded74-86e9-4891-bba3-c7451ff3f44e</cim:Identity.identifier>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:0577b156-6510-44b8-87de-926ce0c30bff">
  <cim:EnergyConsumerPhase.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">120000.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">90000.0</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:4389e988-5d47-4f48-bf43-5333e536dd50"/>
  <cim:IdentifiedObject.mRID>0577b156-6510-44b8-87de-926ce0c30bff</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634c_C</cim:IdentifiedObject.name>
  <cim:Identity.identifier>0577b156-6510-44b8-87de-926ce0c30bff</cim:Identity.identifier>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:1a0e715f-b974-4c11-99f4-b767688e470e">
  <cim:EnergyConsumerPhase.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">385000.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">220000.0</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:2679edd5-cd2e-417d-8824-83d595b4e824"/>
  <cim:IdentifiedObject.mRID>1a0e715f-b974-4c11-99f4-b767688e470e</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671_B</cim:IdentifiedObject.name>
  <cim:Identity.identifier>1a0e715f-b974-4c11-99f4-b767688e470e</cim:Identity.identifier>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:27fc54d8-690a-4b7d-ab24-15a4aab160a2">
  <cim:EnergyConsumerPhase.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">2500.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">1549.3608460077558</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:d7dded74-86e9-4891-bba3-c7451ff3f44e"/>
  <cim:IdentifiedObject.mRID>27fc54d8-690a-4b7d-ab24-15a4aab160a2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>House_B</cim:IdentifiedObject.name>
  <cim:Identity.identifier>27fc54d8-690a-4b7d-ab24-15a4aab160a2</cim:Identity.identifier>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:5e7fd6ec-a633-40fd-ba56-f673525c8646">
  <cim:EnergyConsumerPhase.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">385000.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">220000.0</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:2679edd5-cd2e-417d-8824-83d595b4e824"/>
  <cim:IdentifiedObject.mRID>5e7fd6ec-a633-40fd-ba56-f673525c8646</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671_A</cim:IdentifiedObject.name>
  <cim:Identity.identifier>5e7fd6ec-a633-40fd-ba56-f673525c8646</cim:Identity.identifier>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:6289f09b-f1fb-4da8-b467-0ed07d6749ae">
  <cim:EnergyConsumerPhase.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">68000.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">60000.0</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:ac7e1b1f-7655-4295-a4fb-78527910d5d6"/>
  <cim:IdentifiedObject.mRID>6289f09b-f1fb-4da8-b467-0ed07d6749ae</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675b_B</cim:IdentifiedObject.name>
  <cim:Identity.identifier>6289f09b-f1fb-4da8-b467-0ed07d6749ae</cim:Identity.identifier>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:701aadc2-bee2-442a-883e-60aec16210a0">
  <cim:EnergyConsumerPhase.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">290000.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">212000.0</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:6251cfbc-fed6-4872-a31b-bdb6e0d2ccbf"/>
  <cim:IdentifiedObject.mRID>701aadc2-bee2-442a-883e-60aec16210a0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675c_C</cim:IdentifiedObject.name>
  <cim:Identity.identifier>701aadc2-bee2-442a-883e-60aec16210a0</cim:Identity.identifier>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:71db1a10-8014-4e51-8b27-837c68b00d0f">
  <cim:EnergyConsumerPhase.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">170000.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">80000.0</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:23328e60-89a8-4404-9452-51e39d6b32ff"/>
  <cim:IdentifiedObject.mRID>71db1a10-8014-4e51-8b27-837c68b00d0f</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>611_C</cim:IdentifiedObject.name>
  <cim:Identity.identifier>71db1a10-8014-4e51-8b27-837c68b00d0f</cim:Identity.identifier>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:7bfa8f1b-5c6e-46df-bd24-4cdb89b487fc">
  <cim:EnergyConsumerPhase.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">160000.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">110000.0</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:23541f5b-2e0e-4e3c-bae1-1432ab0406e6"/>
  <cim:IdentifiedObject.mRID>7bfa8f1b-5c6e-46df-bd24-4cdb89b487fc</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634a_A</cim:IdentifiedObject.name>
  <cim:Identity.identifier>7bfa8f1b-5c6e-46df-bd24-4cdb89b487fc</cim:Identity.identifier>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:82d3e608-cda2-4612-a14f-3568a9f58c61">
  <cim:EnergyConsumerPhase.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">115000.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">66000.0</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:3020999d-523c-4a64-b693-4a14487f6fe2"/>
  <cim:IdentifiedObject.mRID>82d3e608-cda2-4612-a14f-3568a9f58c61</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>646_C</cim:IdentifiedObject.name>
  <cim:Identity.identifier>82d3e608-cda2-4612-a14f-3568a9f58c61</cim:Identity.identifier>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:82f869cf-16bc-4934-94ea-78f84461e7b3">
  <cim:EnergyConsumerPhase.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">120000.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">90000.0</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:09d2fcce-3609-402f-9976-3a0261ce449e"/>
  <cim:IdentifiedObject.mRID>82f869cf-16bc-4934-94ea-78f84461e7b3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634b_B</cim:IdentifiedObject.name>
  <cim:Identity.identifier>82f869cf-16bc-4934-94ea-78f84461e7b3</cim:Identity.identifier>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:86846f11-3ed7-4bf8-9b89-7ba3ad835c5f">
  <cim:EnergyConsumerPhase.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">17000.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">10000.0</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:aa343e9a-f094-4237-aeac-edb2707dc1a0"/>
  <cim:IdentifiedObject.mRID>86846f11-3ed7-4bf8-9b89-7ba3ad835c5f</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670a_A</cim:IdentifiedObject.name>
  <cim:Identity.identifier>86846f11-3ed7-4bf8-9b89-7ba3ad835c5f</cim:Identity.identifier>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:86d486a9-b640-4a91-ac78-148b61676a22">
  <cim:EnergyConsumerPhase.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">66000.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">38000.0</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:759f2e48-bd34-402f-88da-cdf4430df133"/>
  <cim:IdentifiedObject.mRID>86d486a9-b640-4a91-ac78-148b61676a22</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670b_B</cim:IdentifiedObject.name>
  <cim:Identity.identifier>86d486a9-b640-4a91-ac78-148b61676a22</cim:Identity.identifier>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:955381e6-bf43-465d-b4c7-0a016914f4de">
  <cim:EnergyConsumerPhase.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">115000.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">66000.0</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:3020999d-523c-4a64-b693-4a14487f6fe2"/>
  <cim:IdentifiedObject.mRID>955381e6-bf43-465d-b4c7-0a016914f4de</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>646_B</cim:IdentifiedObject.name>
  <cim:Identity.identifier>955381e6-bf43-465d-b4c7-0a016914f4de</cim:Identity.identifier>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:9de527d0-4609-4c43-97e6-e3d65aa40a10">
  <cim:EnergyConsumerPhase.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">117000.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">68000.0</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:3da4d686-7600-40ae-8ad6-e27519c94f05"/>
  <cim:IdentifiedObject.mRID>9de527d0-4609-4c43-97e6-e3d65aa40a10</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670c_C</cim:IdentifiedObject.name>
  <cim:Identity.identifier>9de527d0-4609-4c43-97e6-e3d65aa40a10</cim:Identity.identifier>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:adedad53-4980-46ec-a66d-187a55b18e81">
  <cim:EnergyConsumerPhase.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">170000.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">125000.0</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:b9ba464e-2f77-4e8a-91ea-4aa6cdff6dad"/>
  <cim:IdentifiedObject.mRID>adedad53-4980-46ec-a66d-187a55b18e81</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645_B</cim:IdentifiedObject.name>
  <cim:Identity.identifier>adedad53-4980-46ec-a66d-187a55b18e81</cim:Identity.identifier>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:c0c93698-1ab7-4b46-bd0e-678d6900db6f">
  <cim:EnergyConsumerPhase.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">128000.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">86000.0</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:3c141745-857e-4079-816a-066fb4cf274f"/>
  <cim:IdentifiedObject.mRID>c0c93698-1ab7-4b46-bd0e-678d6900db6f</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>652_A</cim:IdentifiedObject.name>
  <cim:Identity.identifier>c0c93698-1ab7-4b46-bd0e-678d6900db6f</cim:Identity.identifier>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:cee32959-9c4b-4a18-866a-7e8277d0a4f6">
  <cim:EnergyConsumerPhase.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">85000.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">75500.0</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:4290cf36-8ae3-460e-a407-2bb4aae5a1a7"/>
  <cim:IdentifiedObject.mRID>cee32959-9c4b-4a18-866a-7e8277d0a4f6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692_C</cim:IdentifiedObject.name>
  <cim:Identity.identifier>cee32959-9c4b-4a18-866a-7e8277d0a4f6</cim:Identity.identifier>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:dda05762-ca16-4325-bfbb-cf92ea737f86">
  <cim:EnergyConsumerPhase.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">485000.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">190000.0</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:b35a5b6e-2b42-4f0e-9479-ae804cd885e7"/>
  <cim:IdentifiedObject.mRID>dda05762-ca16-4325-bfbb-cf92ea737f86</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675a_A</cim:IdentifiedObject.name>
  <cim:Identity.identifier>dda05762-ca16-4325-bfbb-cf92ea737f86</cim:Identity.identifier>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:e23554b8-7618-4bdc-b34b-e9b87c3fcbcd">
  <cim:EnergyConsumerPhase.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">85000.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">75500.0</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:4290cf36-8ae3-460e-a407-2bb4aae5a1a7"/>
  <cim:IdentifiedObject.mRID>e23554b8-7618-4bdc-b34b-e9b87c3fcbcd</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692_A</cim:IdentifiedObject.name>
  <cim:Identity.identifier>e23554b8-7618-4bdc-b34b-e9b87c3fcbcd</cim:Identity.identifier>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:e89551ad-f4a5-4b7f-a72f-991a2aef5d08">
  <cim:EnergyConsumerPhase.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">385000.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">220000.0</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:2679edd5-cd2e-417d-8824-83d595b4e824"/>
  <cim:IdentifiedObject.mRID>e89551ad-f4a5-4b7f-a72f-991a2aef5d08</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671_C</cim:IdentifiedObject.name>
  <cim:Identity.identifier>e89551ad-f4a5-4b7f-a72f-991a2aef5d08</cim:Identity.identifier>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:f3e9ab28-e788-49d9-a4dc-054678ac99f6">
  <cim:EnergyConsumerPhase.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">2500.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">1549.3608460077558</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:d7dded74-86e9-4891-bba3-c7451ff3f44e"/>
  <cim:IdentifiedObject.mRID>f3e9ab28-e788-49d9-a4dc-054678ac99f6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>House_A</cim:IdentifiedObject.name>
  <cim:Identity.identifier>f3e9ab28-e788-49d9-a4dc-054678ac99f6</cim:Identity.identifier>
</cim:EnergyConsumerPhase>
<cim:EnergySource rdf:about="urn:uuid:91f8cde6-6770-4be4-a7a5-113e16ebd68d">
  <cim:EnergySource.nominalVoltage rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt">115000.0</cim:EnergySource.nominalVoltage>
  <cim:EnergySource.r rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.16037668205527517</cim:EnergySource.r>
  <cim:EnergySource.r0 rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.17923338023882918</cim:EnergySource.r0>
  <cim:EnergySource.voltageAngle rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.radian">0.5235987755982988</cim:EnergySource.voltageAngle>
  <cim:EnergySource.voltageMagnitude rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt">115000.0</cim:EnergySource.voltageMagnitude>
  <cim:EnergySource.x rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.6415067282211007</cim:EnergySource.x>
  <cim:EnergySource.x0 rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.5377001407164875</cim:EnergySource.x0>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:efb1c7d5-5e0d-49b0-a3c3-2f3ef3705f6c"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:dde513b1-1c8a-4aab-9daf-4f88b8fa5e4d"/>
  <cim:IdentifiedObject.mRID>91f8cde6-6770-4be4-a7a5-113e16ebd68d</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source</cim:IdentifiedObject.name>
  <cim:Identity.identifier>91f8cde6-6770-4be4-a7a5-113e16ebd68d</cim:Identity.identifier>
</cim:EnergySource>
<cim:LinearShuntCompensator rdf:about="urn:uuid:4b6eb4e9-ab29-40ae-9b57-9018c4ec1be2">
  <cim:LinearShuntCompensator.b0PerSection rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.siemens">0.017361111111111112</cim:LinearShuntCompensator.b0PerSection>
  <cim:LinearShuntCompensator.bPerSection rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.siemens">0.017361111111111112</cim:LinearShuntCompensator.bPerSection>
  <cim:LinearShuntCompensator.g0PerSection rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.siemens">0.0</cim:LinearShuntCompensator.g0PerSection>
  <cim:LinearShuntCompensator.gPerSection rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.siemens">0.0</cim:LinearShuntCompensator.gPerSection>
  <cim:ShuntCompensator.grounded>True</cim:ShuntCompensator.grounded>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.sections>1.0</cim:ShuntCompensator.sections>
  <cim:ShuntCompensator.nomU rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt">2400.0</cim:ShuntCompensator.nomU>
  <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseShuntConnectionKind.Y"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:b8b81cad-3643-4961-bb9f-2402ceea200e"/>
  <cim:IdentifiedObject.mRID>4b6eb4e9-ab29-40ae-9b57-9018c4ec1be2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Cap2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>4b6eb4e9-ab29-40ae-9b57-9018c4ec1be2</cim:Identity.identifier>
</cim:LinearShuntCompensator>
<cim:LinearShuntCompensator rdf:about="urn:uuid:984da15d-8dc5-4b0b-b628-371a6e66cfec">
  <cim:LinearShuntCompensator.b0PerSection rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.siemens">0.034670857988165674</cim:LinearShuntCompensator.b0PerSection>
  <cim:LinearShuntCompensator.bPerSection rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.siemens">0.034670857988165674</cim:LinearShuntCompensator.bPerSection>
  <cim:LinearShuntCompensator.g0PerSection rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.siemens">0.0</cim:LinearShuntCompensator.g0PerSection>
  <cim:LinearShuntCompensator.gPerSection rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.siemens">0.0</cim:LinearShuntCompensator.gPerSection>
  <cim:ShuntCompensator.grounded>True</cim:ShuntCompensator.grounded>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.sections>1.0</cim:ShuntCompensator.sections>
  <cim:ShuntCompensator.nomU rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt">4160.0</cim:ShuntCompensator.nomU>
  <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseShuntConnectionKind.Y"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:b8b81cad-3643-4961-bb9f-2402ceea200e"/>
  <cim:IdentifiedObject.mRID>984da15d-8dc5-4b0b-b628-371a6e66cfec</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Cap1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>984da15d-8dc5-4b0b-b628-371a6e66cfec</cim:Identity.identifier>
</cim:LinearShuntCompensator>
<cim:LinearShuntCompensatorPhase rdf:about="urn:uuid:3b97e6b7-3d07-4a09-b353-fbabee493365">
  <cim:ShuntCompensatorPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.C"/>
  <cim:ShuntCompensatorPhase.ShuntCompensator rdf:resource="urn:uuid:984da15d-8dc5-4b0b-b628-371a6e66cfec"/>
  <cim:IdentifiedObject.mRID>3b97e6b7-3d07-4a09-b353-fbabee493365</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Cap1_C</cim:IdentifiedObject.name>
  <cim:Identity.identifier>3b97e6b7-3d07-4a09-b353-fbabee493365</cim:Identity.identifier>
</cim:LinearShuntCompensatorPhase>
<cim:LinearShuntCompensatorPhase rdf:about="urn:uuid:6498ddb4-d7b1-4c08-947a-b50a7a078831">
  <cim:ShuntCompensatorPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.A"/>
  <cim:ShuntCompensatorPhase.ShuntCompensator rdf:resource="urn:uuid:984da15d-8dc5-4b0b-b628-371a6e66cfec"/>
  <cim:IdentifiedObject.mRID>6498ddb4-d7b1-4c08-947a-b50a7a078831</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Cap1_A</cim:IdentifiedObject.name>
  <cim:Identity.identifier>6498ddb4-d7b1-4c08-947a-b50a7a078831</cim:Identity.identifier>
</cim:LinearShuntCompensatorPhase>
<cim:LinearShuntCompensatorPhase rdf:about="urn:uuid:e30dc8ad-d0c3-4f4a-9e27-dda074fc0ef6">
  <cim:ShuntCompensatorPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.C"/>
  <cim:ShuntCompensatorPhase.ShuntCompensator rdf:resource="urn:uuid:4b6eb4e9-ab29-40ae-9b57-9018c4ec1be2"/>
  <cim:IdentifiedObject.mRID>e30dc8ad-d0c3-4f4a-9e27-dda074fc0ef6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Cap2_C</cim:IdentifiedObject.name>
  <cim:Identity.identifier>e30dc8ad-d0c3-4f4a-9e27-dda074fc0ef6</cim:Identity.identifier>
</cim:LinearShuntCompensatorPhase>
<cim:LinearShuntCompensatorPhase rdf:about="urn:uuid:efe4d39d-1361-4ed5-bb1d-60118884ec2b">
  <cim:ShuntCompensatorPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.B"/>
  <cim:ShuntCompensatorPhase.ShuntCompensator rdf:resource="urn:uuid:984da15d-8dc5-4b0b-b628-371a6e66cfec"/>
  <cim:IdentifiedObject.mRID>efe4d39d-1361-4ed5-bb1d-60118884ec2b</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Cap1_B</cim:IdentifiedObject.name>
  <cim:Identity.identifier>efe4d39d-1361-4ed5-bb1d-60118884ec2b</cim:Identity.identifier>
</cim:LinearShuntCompensatorPhase>
<cim:LoadBreakSwitch rdf:about="urn:uuid:3ba5b966-ea0e-4961-ba3a-b36d1cb36c47">
  <cim:Switch.normalOpen>False</cim:Switch.normalOpen>
  <cim:Switch.open>False</cim:Switch.open>
  <cim:Switch.retained>True</cim:Switch.retained>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:b8b81cad-3643-4961-bb9f-2402ceea200e"/>
  <cim:IdentifiedObject.mRID>3ba5b966-ea0e-4961-ba3a-b36d1cb36c47</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Brkr1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>3ba5b966-ea0e-4961-ba3a-b36d1cb36c47</cim:Identity.identifier>
</cim:LoadBreakSwitch>
<cim:LoadBreakSwitch rdf:about="urn:uuid:6064d55e-aac7-41df-ba07-dc4e8abca8d1">
  <cim:Switch.normalOpen>False</cim:Switch.normalOpen>
  <cim:Switch.open>False</cim:Switch.open>
  <cim:Switch.retained>True</cim:Switch.retained>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:b8b81cad-3643-4961-bb9f-2402ceea200e"/>
  <cim:IdentifiedObject.mRID>6064d55e-aac7-41df-ba07-dc4e8abca8d1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Fuse1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>6064d55e-aac7-41df-ba07-dc4e8abca8d1</cim:Identity.identifier>
</cim:LoadBreakSwitch>
<cim:LoadBreakSwitch rdf:about="urn:uuid:915fd723-8373-424a-b245-fab17b9d662b">
  <cim:Switch.normalOpen>False</cim:Switch.normalOpen>
  <cim:Switch.open>False</cim:Switch.open>
  <cim:Switch.retained>True</cim:Switch.retained>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:b8b81cad-3643-4961-bb9f-2402ceea200e"/>
  <cim:IdentifiedObject.mRID>915fd723-8373-424a-b245-fab17b9d662b</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Rec1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>915fd723-8373-424a-b245-fab17b9d662b</cim:Identity.identifier>
</cim:LoadBreakSwitch>
<cim:LoadBreakSwitch rdf:about="urn:uuid:dc8a6d27-dd61-4187-84c1-82fc84916a09">
  <cim:Switch.normalOpen>False</cim:Switch.normalOpen>
  <cim:Switch.open>False</cim:Switch.open>
  <cim:Switch.retained>True</cim:Switch.retained>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:b8b81cad-3643-4961-bb9f-2402ceea200e"/>
  <cim:IdentifiedObject.mRID>dc8a6d27-dd61-4187-84c1-82fc84916a09</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671692</cim:IdentifiedObject.name>
  <cim:Identity.identifier>dc8a6d27-dd61-4187-84c1-82fc84916a09</cim:Identity.identifier>
</cim:LoadBreakSwitch>
<cim:NoLoadTest rdf:about="urn:uuid:5b5f6d5b-79d8-41ea-8078-30b15492181b">
  <cim:NoLoadTest.excitingCurrent>0.5385164807134505</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.loss>0.01</cim:NoLoadTest.loss>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="urn:uuid:c4c6c9a8-ec9d-46ca-81aa-f550a49978c2"/>
  <cim:IdentifiedObject.mRID>5b5f6d5b-79d8-41ea-8078-30b15492181b</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Tpoletop_NLT</cim:IdentifiedObject.name>
  <cim:Identity.identifier>5b5f6d5b-79d8-41ea-8078-30b15492181b</cim:Identity.identifier>
</cim:NoLoadTest>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:13f45dcb-1ddf-48f0-a3ca-ccc98cb757a1">
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
  <cim:IdentifiedObject.mRID>13f45dcb-1ddf-48f0-a3ca-ccc98cb757a1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx602</cim:IdentifiedObject.name>
  <cim:Identity.identifier>13f45dcb-1ddf-48f0-a3ca-ccc98cb757a1</cim:Identity.identifier>
</cim:PerLengthPhaseImpedance>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:58bd8681-021b-4280-9881-fb046822ccc2">
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
  <cim:IdentifiedObject.mRID>58bd8681-021b-4280-9881-fb046822ccc2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx607</cim:IdentifiedObject.name>
  <cim:Identity.identifier>58bd8681-021b-4280-9881-fb046822ccc2</cim:Identity.identifier>
</cim:PerLengthPhaseImpedance>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:634e594d-cd57-4605-8c5d-aeaea127e08b">
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
  <cim:IdentifiedObject.mRID>634e594d-cd57-4605-8c5d-aeaea127e08b</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx601</cim:IdentifiedObject.name>
  <cim:Identity.identifier>634e594d-cd57-4605-8c5d-aeaea127e08b</cim:Identity.identifier>
</cim:PerLengthPhaseImpedance>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:668971a5-9f71-458b-b4a7-532b78d5b4b4">
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
  <cim:IdentifiedObject.mRID>668971a5-9f71-458b-b4a7-532b78d5b4b4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx605</cim:IdentifiedObject.name>
  <cim:Identity.identifier>668971a5-9f71-458b-b4a7-532b78d5b4b4</cim:Identity.identifier>
</cim:PerLengthPhaseImpedance>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:750f5839-fd58-4b05-87c1-0d4fd040f856">
  <cim:PerLengthPhaseImpedance.conductorCount>2</cim:PerLengthPhaseImpedance.conductorCount>
  <cim:IdentifiedObject.mRID>750f5839-fd58-4b05-87c1-0d4fd040f856</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx604</cim:IdentifiedObject.name>
  <cim:Identity.identifier>750f5839-fd58-4b05-87c1-0d4fd040f856</cim:Identity.identifier>
</cim:PerLengthPhaseImpedance>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:bb192c31-0b6e-4354-aca4-38ba3f56a32a">
  <cim:PerLengthPhaseImpedance.conductorCount>2</cim:PerLengthPhaseImpedance.conductorCount>
  <cim:IdentifiedObject.mRID>bb192c31-0b6e-4354-aca4-38ba3f56a32a</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx603</cim:IdentifiedObject.name>
  <cim:Identity.identifier>bb192c31-0b6e-4354-aca4-38ba3f56a32a</cim:Identity.identifier>
</cim:PerLengthPhaseImpedance>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:ee0a5404-b4ad-4e08-80be-309559fe56c9">
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
  <cim:IdentifiedObject.mRID>ee0a5404-b4ad-4e08-80be-309559fe56c9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx606</cim:IdentifiedObject.name>
  <cim:Identity.identifier>ee0a5404-b4ad-4e08-80be-309559fe56c9</cim:Identity.identifier>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:0159e709-e658-4bdd-9eb1-f057f4dad6bc">
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.g>0.0</cim:PhaseImpedanceData.g>
  <cim:PhaseImpedanceData.r>0.0008225732287770143</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0008431406663601229</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:750f5839-fd58-4b05-87c1-0d4fd040f856"/>
  <cim:IdentifiedObject.mRID>0159e709-e658-4bdd-9eb1-f057f4dad6bc</cim:IdentifiedObject.mRID>
  <cim:Identity.identifier>0159e709-e658-4bdd-9eb1-f057f4dad6bc</cim:Identity.identifier>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:0c7556a0-761d-4297-8f41-3a92cdfc8ec4">
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.g>0.0</cim:PhaseImpedanceData.g>
  <cim:PhaseImpedanceData.r>0.0008259286415549232</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0008372997626356146</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:668971a5-9f71-458b-b4a7-532b78d5b4b4"/>
  <cim:IdentifiedObject.mRID>0c7556a0-761d-4297-8f41-3a92cdfc8ec4</cim:IdentifiedObject.mRID>
  <cim:Identity.identifier>0c7556a0-761d-4297-8f41-3a92cdfc8ec4</cim:Identity.identifier>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:1b217785-b593-4df7-9a0b-c809f4b8043d">
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.g>0.0</cim:PhaseImpedanceData.g>
  <cim:PhaseImpedanceData.r>0.0008260529161022532</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0008370512135409548</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:750f5839-fd58-4b05-87c1-0d4fd040f856"/>
  <cim:IdentifiedObject.mRID>1b217785-b593-4df7-9a0b-c809f4b8043d</cim:IdentifiedObject.mRID>
  <cim:Identity.identifier>1b217785-b593-4df7-9a0b-c809f4b8043d</cim:Identity.identifier>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:359d6a83-e0fe-4e86-a857-59104e7cf3c9">
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.g>0.0</cim:PhaseImpedanceData.g>
  <cim:PhaseImpedanceData.r>9.538071507574535e-05</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00023916636633651065</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:13f45dcb-1ddf-48f0-a3ca-ccc98cb757a1"/>
  <cim:IdentifiedObject.mRID>359d6a83-e0fe-4e86-a857-59104e7cf3c9</cim:IdentifiedObject.mRID>
  <cim:Identity.identifier>359d6a83-e0fe-4e86-a857-59104e7cf3c9</cim:Identity.identifier>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:37b634fc-92a2-4e1f-b1a5-3ce39cce1d73">
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.g>0.0</cim:PhaseImpedanceData.g>
  <cim:PhaseImpedanceData.r>9.817689239066947e-05</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00026321349124485815</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:13f45dcb-1ddf-48f0-a3ca-ccc98cb757a1"/>
  <cim:IdentifiedObject.mRID>37b634fc-92a2-4e1f-b1a5-3ce39cce1d73</cim:IdentifiedObject.mRID>
  <cim:Identity.identifier>37b634fc-92a2-4e1f-b1a5-3ce39cce1d73</cim:Identity.identifier>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:3ec29f37-8439-43cd-adee-17696fd70412">
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.g>0.0</cim:PhaseImpedanceData.g>
  <cim:PhaseImpedanceData.r>9.693414691736986e-05</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00031174270197720813</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:634e594d-cd57-4605-8c5d-aeaea127e08b"/>
  <cim:IdentifiedObject.mRID>3ec29f37-8439-43cd-adee-17696fd70412</cim:IdentifiedObject.mRID>
  <cim:Identity.identifier>3ec29f37-8439-43cd-adee-17696fd70412</cim:Identity.identifier>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:43a1ac68-e524-4ca3-8b9e-63226a793628">
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>8.994058802941535e-08</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.g>0.0</cim:PhaseImpedanceData.g>
  <cim:PhaseImpedanceData.r>0.0004856953782295849</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00024649670051076844</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:ee0a5404-b4ad-4e08-80be-309559fe56c9"/>
  <cim:IdentifiedObject.mRID>43a1ac68-e524-4ca3-8b9e-63226a793628</cim:IdentifiedObject.mRID>
  <cim:Identity.identifier>43a1ac68-e524-4ca3-8b9e-63226a793628</cim:Identity.identifier>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:4be26c0f-5080-42bc-a911-d3eaa0597dcb">
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>8.994058802941535e-08</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.g>0.0</cim:PhaseImpedanceData.g>
  <cim:PhaseImpedanceData.r>0.0004919538444331217</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0002723799818559161</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:ee0a5404-b4ad-4e08-80be-309559fe56c9"/>
  <cim:IdentifiedObject.mRID>4be26c0f-5080-42bc-a911-d3eaa0597dcb</cim:IdentifiedObject.mRID>
  <cim:Identity.identifier>4be26c0f-5080-42bc-a911-d3eaa0597dcb</cim:Identity.identifier>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:5178fc1d-0cd8-4d02-82be-159c5e80b78b">
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.g>0.0</cim:PhaseImpedanceData.g>
  <cim:PhaseImpedanceData.r>0.0001283756073918501</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0002852722233959263</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:750f5839-fd58-4b05-87c1-0d4fd040f856"/>
  <cim:IdentifiedObject.mRID>5178fc1d-0cd8-4d02-82be-159c5e80b78b</cim:IdentifiedObject.mRID>
  <cim:Identity.identifier>5178fc1d-0cd8-4d02-82be-159c5e80b78b</cim:Identity.identifier>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:6417b76a-05c9-47c1-9f22-722402776457">
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.g>0.0</cim:PhaseImpedanceData.g>
  <cim:PhaseImpedanceData.r>9.693414691736986e-05</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00031174270197720813</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:13f45dcb-1ddf-48f0-a3ca-ccc98cb757a1"/>
  <cim:IdentifiedObject.mRID>6417b76a-05c9-47c1-9f22-722402776457</cim:IdentifiedObject.mRID>
  <cim:Identity.identifier>6417b76a-05c9-47c1-9f22-722402776457</cim:Identity.identifier>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:74b32c0a-1900-47a5-a1ef-f0ca253c2db7">
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>8.994058802941535e-08</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.g>0.0</cim:PhaseImpedanceData.g>
  <cim:PhaseImpedanceData.r>0.0004919538444331217</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0002723799818559161</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:ee0a5404-b4ad-4e08-80be-309559fe56c9"/>
  <cim:IdentifiedObject.mRID>74b32c0a-1900-47a5-a1ef-f0ca253c2db7</cim:IdentifiedObject.mRID>
  <cim:Identity.identifier>74b32c0a-1900-47a5-a1ef-f0ca253c2db7</cim:Identity.identifier>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:809ec9cb-b5c7-4c09-b93d-0b1938398161">
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.g>0.0</cim:PhaseImpedanceData.g>
  <cim:PhaseImpedanceData.r>0.00046764512160264466</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0007340897510780818</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:13f45dcb-1ddf-48f0-a3ca-ccc98cb757a1"/>
  <cim:IdentifiedObject.mRID>809ec9cb-b5c7-4c09-b93d-0b1938398161</cim:IdentifiedObject.mRID>
  <cim:Identity.identifier>809ec9cb-b5c7-4c09-b93d-0b1938398161</cim:Identity.identifier>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:8ada6ac4-50fe-41c6-b612-1e89a96ebec8">
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.g>0.0</cim:PhaseImpedanceData.g>
  <cim:PhaseImpedanceData.r>0.0008260529161022532</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0008370512135409548</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:bb192c31-0b6e-4354-aca4-38ba3f56a32a"/>
  <cim:IdentifiedObject.mRID>8ada6ac4-50fe-41c6-b612-1e89a96ebec8</cim:IdentifiedObject.mRID>
  <cim:Identity.identifier>8ada6ac4-50fe-41c6-b612-1e89a96ebec8</cim:Identity.identifier>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:8c8fa7a6-52b5-4caf-bb3e-eae9d7417cf9">
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.g>0.0</cim:PhaseImpedanceData.g>
  <cim:PhaseImpedanceData.r>0.00020971329861930982</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0006510743534616677</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:634e594d-cd57-4605-8c5d-aeaea127e08b"/>
  <cim:IdentifiedObject.mRID>8c8fa7a6-52b5-4caf-bb3e-eae9d7417cf9</cim:IdentifiedObject.mRID>
  <cim:Identity.identifier>8c8fa7a6-52b5-4caf-bb3e-eae9d7417cf9</cim:Identity.identifier>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:90f03864-65f5-4c80-9a6d-bfe8f12cf947">
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.g>0.0</cim:PhaseImpedanceData.g>
  <cim:PhaseImpedanceData.r>0.0008225732287770143</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0008431406663601229</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:bb192c31-0b6e-4354-aca4-38ba3f56a32a"/>
  <cim:IdentifiedObject.mRID>90f03864-65f5-4c80-9a6d-bfe8f12cf947</cim:IdentifiedObject.mRID>
  <cim:Identity.identifier>90f03864-65f5-4c80-9a6d-bfe8f12cf947</cim:Identity.identifier>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:93bcafde-f432-443e-9c25-ce21a2f10ed0">
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.g>0.0</cim:PhaseImpedanceData.g>
  <cim:PhaseImpedanceData.r>0.0004620527669727964</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0007526066586302461</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:13f45dcb-1ddf-48f0-a3ca-ccc98cb757a1"/>
  <cim:IdentifiedObject.mRID>93bcafde-f432-443e-9c25-ce21a2f10ed0</cim:IdentifiedObject.mRID>
  <cim:Identity.identifier>93bcafde-f432-443e-9c25-ce21a2f10ed0</cim:Identity.identifier>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:9a290b9a-16f6-4e18-ba64-3552aba33c85">
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.g>0.0</cim:PhaseImpedanceData.g>
  <cim:PhaseImpedanceData.r>9.538071507574535e-05</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00023916636633651065</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:634e594d-cd57-4605-8c5d-aeaea127e08b"/>
  <cim:IdentifiedObject.mRID>9a290b9a-16f6-4e18-ba64-3552aba33c85</cim:IdentifiedObject.mRID>
  <cim:Identity.identifier>9a290b9a-16f6-4e18-ba64-3552aba33c85</cim:Identity.identifier>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:9c89cbf8-ed03-4281-ae39-9f59b1250ab8">
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.g>0.0</cim:PhaseImpedanceData.g>
  <cim:PhaseImpedanceData.r>0.0004644761206457306</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0007445909503274635</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:13f45dcb-1ddf-48f0-a3ca-ccc98cb757a1"/>
  <cim:IdentifiedObject.mRID>9c89cbf8-ed03-4281-ae39-9f59b1250ab8</cim:IdentifiedObject.mRID>
  <cim:Identity.identifier>9c89cbf8-ed03-4281-ae39-9f59b1250ab8</cim:Identity.identifier>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:be3a7238-b902-4473-815f-66fcd7f58b5e">
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>5.528347269667252e-08</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.g>0.0</cim:PhaseImpedanceData.g>
  <cim:PhaseImpedanceData.r>0.0008341928989523657</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000318391390259361</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:58bd8681-021b-4280-9881-fb046822ccc2"/>
  <cim:IdentifiedObject.mRID>be3a7238-b902-4473-815f-66fcd7f58b5e</cim:IdentifiedObject.mRID>
  <cim:Identity.identifier>be3a7238-b902-4473-815f-66fcd7f58b5e</cim:Identity.identifier>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:c9747568-1335-49c9-b34b-f54f9dab672b">
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.g>0.0</cim:PhaseImpedanceData.g>
  <cim:PhaseImpedanceData.r>9.817689239066947e-05</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00026321349124485815</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:634e594d-cd57-4605-8c5d-aeaea127e08b"/>
  <cim:IdentifiedObject.mRID>c9747568-1335-49c9-b34b-f54f9dab672b</cim:IdentifiedObject.mRID>
  <cim:Identity.identifier>c9747568-1335-49c9-b34b-f54f9dab672b</cim:Identity.identifier>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:c9b99a14-3d20-4011-979e-73c9fb2634fe">
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.g>0.0</cim:PhaseImpedanceData.g>
  <cim:PhaseImpedanceData.r>0.00019789230367728386</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>1.7201958566865925e-05</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:ee0a5404-b4ad-4e08-80be-309559fe56c9"/>
  <cim:IdentifiedObject.mRID>c9b99a14-3d20-4011-979e-73c9fb2634fe</cim:IdentifiedObject.mRID>
  <cim:Identity.identifier>c9b99a14-3d20-4011-979e-73c9fb2634fe</cim:Identity.identifier>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:d334241d-3d5f-462a-849d-c9c37a29a397">
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.g>0.0</cim:PhaseImpedanceData.g>
  <cim:PhaseImpedanceData.r>0.00021530565324915805</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0006324953086358384</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:634e594d-cd57-4605-8c5d-aeaea127e08b"/>
  <cim:IdentifiedObject.mRID>d334241d-3d5f-462a-849d-c9c37a29a397</cim:IdentifiedObject.mRID>
  <cim:Identity.identifier>d334241d-3d5f-462a-849d-c9c37a29a397</cim:Identity.identifier>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:e4397477-ed06-43a4-8841-1a21d74cfb49">
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.g>0.0</cim:PhaseImpedanceData.g>
  <cim:PhaseImpedanceData.r>0.00021213665229224404</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00064299650788522</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:634e594d-cd57-4605-8c5d-aeaea127e08b"/>
  <cim:IdentifiedObject.mRID>e4397477-ed06-43a4-8841-1a21d74cfb49</cim:IdentifiedObject.mRID>
  <cim:Identity.identifier>e4397477-ed06-43a4-8841-1a21d74cfb49</cim:Identity.identifier>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:e591a774-01d0-4bef-ad4f-4d7bd75b9600">
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.g>0.0</cim:PhaseImpedanceData.g>
  <cim:PhaseImpedanceData.r>0.00019789230367728386</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>1.7201958566865925e-05</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:ee0a5404-b4ad-4e08-80be-309559fe56c9"/>
  <cim:IdentifiedObject.mRID>e591a774-01d0-4bef-ad4f-4d7bd75b9600</cim:IdentifiedObject.mRID>
  <cim:Identity.identifier>e591a774-01d0-4bef-ad4f-4d7bd75b9600</cim:Identity.identifier>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:e5af9d5e-cfc4-4c3c-b716-b80317774716">
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.g>0.0</cim:PhaseImpedanceData.g>
  <cim:PhaseImpedanceData.r>0.0001283756073918501</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0002852722233959263</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:bb192c31-0b6e-4354-aca4-38ba3f56a32a"/>
  <cim:IdentifiedObject.mRID>e5af9d5e-cfc4-4c3c-b716-b80317774716</cim:IdentifiedObject.mRID>
  <cim:Identity.identifier>e5af9d5e-cfc4-4c3c-b716-b80317774716</cim:Identity.identifier>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:f129db91-3d81-4bbc-87fd-22eadec6331e">
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.g>0.0</cim:PhaseImpedanceData.g>
  <cim:PhaseImpedanceData.r>0.00017612810220338774</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-1.1445934358184102e-05</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:ee0a5404-b4ad-4e08-80be-309559fe56c9"/>
  <cim:IdentifiedObject.mRID>f129db91-3d81-4bbc-87fd-22eadec6331e</cim:IdentifiedObject.mRID>
  <cim:Identity.identifier>f129db91-3d81-4bbc-87fd-22eadec6331e</cim:Identity.identifier>
</cim:PhaseImpedanceData>
<cim:PhotoVoltaicUnit rdf:about="urn:uuid:23b2ff72-9b03-4b55-ad58-8d330aac75a8">
  <cim:PowerElectronicsUnit.maxP rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">5000.0</cim:PowerElectronicsUnit.maxP>
  <cim:PowerElectronicsUnit.minP rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">0.0</cim:PowerElectronicsUnit.minP>
  <cim:PowerElectronicsUnit.PowerElectronicsConnection rdf:resource="urn:uuid:8e951378-49a5-4870-b77b-20f981b6da56"/>
  <cim:IdentifiedObject.mRID>23b2ff72-9b03-4b55-ad58-8d330aac75a8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>House_pv_unit</cim:IdentifiedObject.name>
  <cim:Identity.identifier>23b2ff72-9b03-4b55-ad58-8d330aac75a8</cim:Identity.identifier>
</cim:PhotoVoltaicUnit>
<cim:PhotoVoltaicUnit rdf:about="urn:uuid:bdf7e694-79d3-4c85-ae39-4b94e8d8d742">
  <cim:PowerElectronicsUnit.maxP rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">300000.0</cim:PowerElectronicsUnit.maxP>
  <cim:PowerElectronicsUnit.minP rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">0.0</cim:PowerElectronicsUnit.minP>
  <cim:PowerElectronicsUnit.PowerElectronicsConnection rdf:resource="urn:uuid:f9e4c8a6-d542-418d-b78e-793775b780ca"/>
  <cim:IdentifiedObject.mRID>bdf7e694-79d3-4c85-ae39-4b94e8d8d742</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>School_pv_unit</cim:IdentifiedObject.name>
  <cim:Identity.identifier>bdf7e694-79d3-4c85-ae39-4b94e8d8d742</cim:Identity.identifier>
</cim:PhotoVoltaicUnit>
<cim:PowerElectronicsConnection rdf:about="urn:uuid:8e258287-ffd2-495b-aa26-3fdd6dea22fd">
  <cim:PowerElectronicsConnection.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">0.0</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">0.0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.ratedU rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt">480.0</cim:PowerElectronicsConnection.ratedU>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:b07bf7ea-d7a8-407f-9a7d-58aa67938925"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:1422aae3-3b1c-4806-acb9-d40bd79300c6"/>
  <cim:IdentifiedObject.mRID>8e258287-ffd2-495b-aa26-3fdd6dea22fd</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BatIdle</cim:IdentifiedObject.name>
  <cim:Identity.identifier>8e258287-ffd2-495b-aa26-3fdd6dea22fd</cim:Identity.identifier>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnection rdf:about="urn:uuid:8e951378-49a5-4870-b77b-20f981b6da56">
  <cim:PowerElectronicsConnection.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">-4000.0</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">0.0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.ratedS rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt_ampere">5000.0</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt">208.0</cim:PowerElectronicsConnection.ratedU>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:2adfca80-c2e0-418e-b8cf-8b07adc44cb3"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:20b3cd3b-49eb-41c4-a0ab-150b170a5710"/>
  <cim:IdentifiedObject.mRID>8e951378-49a5-4870-b77b-20f981b6da56</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>House</cim:IdentifiedObject.name>
  <cim:Identity.identifier>8e951378-49a5-4870-b77b-20f981b6da56</cim:Identity.identifier>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnection rdf:about="urn:uuid:f9e4c8a6-d542-418d-b78e-793775b780ca">
  <cim:PowerElectronicsConnection.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">-240000.0</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">0.0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.ratedS rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt_ampere">300000.0</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt">480.0</cim:PowerElectronicsConnection.ratedU>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:b07bf7ea-d7a8-407f-9a7d-58aa67938925"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:1422aae3-3b1c-4806-acb9-d40bd79300c6"/>
  <cim:IdentifiedObject.mRID>f9e4c8a6-d542-418d-b78e-793775b780ca</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>School</cim:IdentifiedObject.name>
  <cim:Identity.identifier>f9e4c8a6-d542-418d-b78e-793775b780ca</cim:Identity.identifier>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnectionPhase rdf:about="urn:uuid:0558caca-7efe-4674-bf5b-695df03482c1">
  <cim:PowerElectronicsConnectionPhase.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">-80000.0</cim:PowerElectronicsConnectionPhase.p>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.B"/>
  <cim:PowerElectronicsConnectionPhase.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">0.0</cim:PowerElectronicsConnectionPhase.q>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="urn:uuid:f9e4c8a6-d542-418d-b78e-793775b780ca"/>
  <cim:IdentifiedObject.mRID>0558caca-7efe-4674-bf5b-695df03482c1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>School_B</cim:IdentifiedObject.name>
  <cim:Identity.identifier>0558caca-7efe-4674-bf5b-695df03482c1</cim:Identity.identifier>
</cim:PowerElectronicsConnectionPhase>
<cim:PowerElectronicsConnectionPhase rdf:about="urn:uuid:0fc3a2de-2b27-459a-958f-0b0815f0124b">
  <cim:PowerElectronicsConnectionPhase.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">0.0</cim:PowerElectronicsConnectionPhase.p>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.C"/>
  <cim:PowerElectronicsConnectionPhase.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">0.0</cim:PowerElectronicsConnectionPhase.q>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="urn:uuid:8e258287-ffd2-495b-aa26-3fdd6dea22fd"/>
  <cim:IdentifiedObject.mRID>0fc3a2de-2b27-459a-958f-0b0815f0124b</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BatIdle_C</cim:IdentifiedObject.name>
  <cim:Identity.identifier>0fc3a2de-2b27-459a-958f-0b0815f0124b</cim:Identity.identifier>
</cim:PowerElectronicsConnectionPhase>
<cim:PowerElectronicsConnectionPhase rdf:about="urn:uuid:10929e2e-83ff-48d6-9357-541140d8d188">
  <cim:PowerElectronicsConnectionPhase.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">-80000.0</cim:PowerElectronicsConnectionPhase.p>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.A"/>
  <cim:PowerElectronicsConnectionPhase.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">0.0</cim:PowerElectronicsConnectionPhase.q>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="urn:uuid:f9e4c8a6-d542-418d-b78e-793775b780ca"/>
  <cim:IdentifiedObject.mRID>10929e2e-83ff-48d6-9357-541140d8d188</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>School_A</cim:IdentifiedObject.name>
  <cim:Identity.identifier>10929e2e-83ff-48d6-9357-541140d8d188</cim:Identity.identifier>
</cim:PowerElectronicsConnectionPhase>
<cim:PowerElectronicsConnectionPhase rdf:about="urn:uuid:d30779e7-6047-45bb-b19d-5429845ce359">
  <cim:PowerElectronicsConnectionPhase.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">0.0</cim:PowerElectronicsConnectionPhase.p>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.B"/>
  <cim:PowerElectronicsConnectionPhase.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">0.0</cim:PowerElectronicsConnectionPhase.q>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="urn:uuid:8e258287-ffd2-495b-aa26-3fdd6dea22fd"/>
  <cim:IdentifiedObject.mRID>d30779e7-6047-45bb-b19d-5429845ce359</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BatIdle_B</cim:IdentifiedObject.name>
  <cim:Identity.identifier>d30779e7-6047-45bb-b19d-5429845ce359</cim:Identity.identifier>
</cim:PowerElectronicsConnectionPhase>
<cim:PowerElectronicsConnectionPhase rdf:about="urn:uuid:d7c7859f-fc4f-4e36-b9a9-bb16b7d4a9e9">
  <cim:PowerElectronicsConnectionPhase.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">0.0</cim:PowerElectronicsConnectionPhase.p>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.A"/>
  <cim:PowerElectronicsConnectionPhase.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">0.0</cim:PowerElectronicsConnectionPhase.q>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="urn:uuid:8e258287-ffd2-495b-aa26-3fdd6dea22fd"/>
  <cim:IdentifiedObject.mRID>d7c7859f-fc4f-4e36-b9a9-bb16b7d4a9e9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BatIdle_A</cim:IdentifiedObject.name>
  <cim:Identity.identifier>d7c7859f-fc4f-4e36-b9a9-bb16b7d4a9e9</cim:Identity.identifier>
</cim:PowerElectronicsConnectionPhase>
<cim:PowerElectronicsConnectionPhase rdf:about="urn:uuid:df324b7b-b687-4444-9705-408a0f20d1c2">
  <cim:PowerElectronicsConnectionPhase.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">-2000.0</cim:PowerElectronicsConnectionPhase.p>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.B"/>
  <cim:PowerElectronicsConnectionPhase.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">0.0</cim:PowerElectronicsConnectionPhase.q>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="urn:uuid:8e951378-49a5-4870-b77b-20f981b6da56"/>
  <cim:IdentifiedObject.mRID>df324b7b-b687-4444-9705-408a0f20d1c2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>House_B</cim:IdentifiedObject.name>
  <cim:Identity.identifier>df324b7b-b687-4444-9705-408a0f20d1c2</cim:Identity.identifier>
</cim:PowerElectronicsConnectionPhase>
<cim:PowerElectronicsConnectionPhase rdf:about="urn:uuid:e832a580-4937-453e-8a5d-8b664b587430">
  <cim:PowerElectronicsConnectionPhase.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">-80000.0</cim:PowerElectronicsConnectionPhase.p>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.C"/>
  <cim:PowerElectronicsConnectionPhase.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">0.0</cim:PowerElectronicsConnectionPhase.q>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="urn:uuid:f9e4c8a6-d542-418d-b78e-793775b780ca"/>
  <cim:IdentifiedObject.mRID>e832a580-4937-453e-8a5d-8b664b587430</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>School_C</cim:IdentifiedObject.name>
  <cim:Identity.identifier>e832a580-4937-453e-8a5d-8b664b587430</cim:Identity.identifier>
</cim:PowerElectronicsConnectionPhase>
<cim:PowerElectronicsConnectionPhase rdf:about="urn:uuid:fc008d78-d9fe-4840-ae88-b235e2346a68">
  <cim:PowerElectronicsConnectionPhase.p rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.watt">-2000.0</cim:PowerElectronicsConnectionPhase.p>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.A"/>
  <cim:PowerElectronicsConnectionPhase.q rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.VAr">0.0</cim:PowerElectronicsConnectionPhase.q>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="urn:uuid:8e951378-49a5-4870-b77b-20f981b6da56"/>
  <cim:IdentifiedObject.mRID>fc008d78-d9fe-4840-ae88-b235e2346a68</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>House_A</cim:IdentifiedObject.name>
  <cim:Identity.identifier>fc008d78-d9fe-4840-ae88-b235e2346a68</cim:Identity.identifier>
</cim:PowerElectronicsConnectionPhase>
<cim:PowerTransformer rdf:about="urn:uuid:67198a41-d96e-46d4-a303-579e766979bc">
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:b07bf7ea-d7a8-407f-9a7d-58aa67938925"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:1422aae3-3b1c-4806-acb9-d40bd79300c6"/>
  <cim:IdentifiedObject.mRID>67198a41-d96e-46d4-a303-579e766979bc</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>XFM1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>67198a41-d96e-46d4-a303-579e766979bc</cim:Identity.identifier>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:about="urn:uuid:8dc00b6f-b46c-4f6d-8753-e3fbe43d3d10">
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:8e49ba6f-2f38-49a3-b4f1-fb5769767c05"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:927253db-8e08-4a2a-8045-01ffbf58eb1b"/>
  <cim:IdentifiedObject.mRID>8dc00b6f-b46c-4f6d-8753-e3fbe43d3d10</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Sub3</cim:IdentifiedObject.name>
  <cim:Identity.identifier>8dc00b6f-b46c-4f6d-8753-e3fbe43d3d10</cim:Identity.identifier>
</cim:PowerTransformer>
<cim:PowerTransformerEnd rdf:about="urn:uuid:24235309-cb31-4997-abb5-1b7da119b8fc">
  <cim:PowerTransformerEnd.phaseAngleClock>1</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM101/draft#WindingConnection.Y"/>
  <cim:PowerTransformerEnd.r rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">1.7305600000000002e-05</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.ratedS rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt_ampere">5000000.0</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt">4160.0</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="urn:uuid:8dc00b6f-b46c-4f6d-8753-e3fbe43d3d10"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>True</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.4</cim:TransformerEnd.xground>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:c0198322-0ec5-4366-b5de-d871d058227a"/>
  <cim:IdentifiedObject.mRID>24235309-cb31-4997-abb5-1b7da119b8fc</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Sub3_End_2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>24235309-cb31-4997-abb5-1b7da119b8fc</cim:Identity.identifier>
</cim:PowerTransformerEnd>
<cim:PowerTransformerEnd rdf:about="urn:uuid:3e963505-65bd-4acf-99b1-4ed1cc44f452">
  <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM101/draft#WindingConnection.Y"/>
  <cim:PowerTransformerEnd.r rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.0025344</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.ratedS rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt_ampere">500000.0</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt">480.0</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="urn:uuid:67198a41-d96e-46d4-a303-579e766979bc"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>True</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:b07bf7ea-d7a8-407f-9a7d-58aa67938925"/>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:965f90bb-8c83-4569-bba6-9d4ef4da5482"/>
  <cim:IdentifiedObject.mRID>3e963505-65bd-4acf-99b1-4ed1cc44f452</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>XFM1_End_2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>3e963505-65bd-4acf-99b1-4ed1cc44f452</cim:Identity.identifier>
</cim:PowerTransformerEnd>
<cim:PowerTransformerEnd rdf:about="urn:uuid:77af5c9d-33a1-44f1-bc58-53352a5f4753">
  <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM101/draft#WindingConnection.Y"/>
  <cim:PowerTransformerEnd.r rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.19036160000000002</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.ratedS rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt_ampere">500000.0</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt">4160.0</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="urn:uuid:67198a41-d96e-46d4-a303-579e766979bc"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>True</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:66c52b0a-ae97-4cc4-b280-0453f748efa6"/>
  <cim:IdentifiedObject.mRID>77af5c9d-33a1-44f1-bc58-53352a5f4753</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>XFM1_End_1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>77af5c9d-33a1-44f1-bc58-53352a5f4753</cim:Identity.identifier>
</cim:PowerTransformerEnd>
<cim:PowerTransformerEnd rdf:about="urn:uuid:a905a624-322e-47aa-95b4-51de592a360b">
  <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM101/draft#WindingConnection.D"/>
  <cim:PowerTransformerEnd.r rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.013225</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.ratedS rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt_ampere">5000000.0</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt">115000.0</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="urn:uuid:8dc00b6f-b46c-4f6d-8753-e3fbe43d3d10"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>False</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:efb1c7d5-5e0d-49b0-a3c3-2f3ef3705f6c"/>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:cff98f6a-d08b-4f17-a64a-8e94a47e0182"/>
  <cim:IdentifiedObject.mRID>a905a624-322e-47aa-95b4-51de592a360b</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Sub3_End_1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>a905a624-322e-47aa-95b4-51de592a360b</cim:Identity.identifier>
</cim:PowerTransformerEnd>
<cim:PowerTransformerEnd rdf:about="urn:uuid:f807e975-bebe-45c4-b6b1-12510fe78834">
  <cim:PowerTransformerEnd.phaseAngleClock>1</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM101/draft#WindingConnection.Y"/>
  <cim:PowerTransformerEnd.r rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.0008711999999999999</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.ratedS rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt_ampere">1000000.0</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt">13200.0</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="urn:uuid:8dc00b6f-b46c-4f6d-8753-e3fbe43d3d10"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>True</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.4</cim:TransformerEnd.xground>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:8e49ba6f-2f38-49a3-b4f1-fb5769767c05"/>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:ba49ce22-fc78-429a-88cc-05eb3a93a9ac"/>
  <cim:IdentifiedObject.mRID>f807e975-bebe-45c4-b6b1-12510fe78834</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Sub3_End_3</cim:IdentifiedObject.name>
  <cim:Identity.identifier>f807e975-bebe-45c4-b6b1-12510fe78834</cim:Identity.identifier>
</cim:PowerTransformerEnd>
<cim:RatioTapChanger rdf:about="urn:uuid:090a03da-7d0b-4d1c-b0a9-7498bbb3646a">
  <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="urn:uuid:899746e9-89b9-409a-b352-b308bbbb5f4f"/>
  <cim:TapChanger.controlEnabled>True</cim:TapChanger.controlEnabled>
  <cim:TapChanger.ctRating>700.0</cim:TapChanger.ctRating>
  <cim:TapChanger.ctRatio>3500.0</cim:TapChanger.ctRatio>
  <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
  <cim:TapChanger.ltcFlag>True</cim:TapChanger.ltcFlag>
  <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
  <cim:TapChanger.ptRatio>20.0</cim:TapChanger.ptRatio>
  <cim:TapChanger.step>1.0</cim:TapChanger.step>
  <cim:TapChanger.initialDelay>15.0</cim:TapChanger.initialDelay>
  <cim:TapChanger.neutralU rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt">2440.0</cim:TapChanger.neutralU>
  <cim:TapChanger.subsequentDelay>2.0</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.TapChangerControl rdf:resource="urn:uuid:95248256-5509-4a66-80fa-401fb9a4eb90"/>
  <cim:IdentifiedObject.mRID>090a03da-7d0b-4d1c-b0a9-7498bbb3646a</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>090a03da-7d0b-4d1c-b0a9-7498bbb3646a</cim:Identity.identifier>
</cim:RatioTapChanger>
<cim:RatioTapChanger rdf:about="urn:uuid:2ab4a054-ebdc-436a-b6f8-42f977d07a20">
  <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="urn:uuid:72b24e7e-4b47-441b-8a4f-bb8b64ef7c34"/>
  <cim:TapChanger.controlEnabled>True</cim:TapChanger.controlEnabled>
  <cim:TapChanger.ctRating>700.0</cim:TapChanger.ctRating>
  <cim:TapChanger.ctRatio>3500.0</cim:TapChanger.ctRatio>
  <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
  <cim:TapChanger.ltcFlag>True</cim:TapChanger.ltcFlag>
  <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
  <cim:TapChanger.ptRatio>20.0</cim:TapChanger.ptRatio>
  <cim:TapChanger.step>1.0</cim:TapChanger.step>
  <cim:TapChanger.initialDelay>15.0</cim:TapChanger.initialDelay>
  <cim:TapChanger.neutralU rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt">2440.0</cim:TapChanger.neutralU>
  <cim:TapChanger.subsequentDelay>2.0</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.TapChangerControl rdf:resource="urn:uuid:416c0cc0-aa3f-4e5e-8209-c080c7dcb4ac"/>
  <cim:IdentifiedObject.mRID>2ab4a054-ebdc-436a-b6f8-42f977d07a20</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg3</cim:IdentifiedObject.name>
  <cim:Identity.identifier>2ab4a054-ebdc-436a-b6f8-42f977d07a20</cim:Identity.identifier>
</cim:RatioTapChanger>
<cim:RatioTapChanger rdf:about="urn:uuid:9c5c7d3f-5ac7-4c70-8514-cc3b16c02226">
  <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="urn:uuid:6a4e3a11-3aec-450a-b581-35ec47569c61"/>
  <cim:TapChanger.controlEnabled>True</cim:TapChanger.controlEnabled>
  <cim:TapChanger.ctRating>700.0</cim:TapChanger.ctRating>
  <cim:TapChanger.ctRatio>3500.0</cim:TapChanger.ctRatio>
  <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
  <cim:TapChanger.ltcFlag>True</cim:TapChanger.ltcFlag>
  <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
  <cim:TapChanger.ptRatio>20.0</cim:TapChanger.ptRatio>
  <cim:TapChanger.step>1.0</cim:TapChanger.step>
  <cim:TapChanger.initialDelay>15.0</cim:TapChanger.initialDelay>
  <cim:TapChanger.neutralU rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt">2440.0</cim:TapChanger.neutralU>
  <cim:TapChanger.subsequentDelay>2.0</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.TapChangerControl rdf:resource="urn:uuid:3ed4e88f-3634-4a04-9ef5-7d5a8853613e"/>
  <cim:IdentifiedObject.mRID>9c5c7d3f-5ac7-4c70-8514-cc3b16c02226</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>9c5c7d3f-5ac7-4c70-8514-cc3b16c02226</cim:Identity.identifier>
</cim:RatioTapChanger>
<cim:ShortCircuitTest rdf:about="urn:uuid:0eb9834b-4543-4de0-a571-bb8210aefdd2">
  <cim:ShortCircuitTest.leakageImpedance>0.0004889477862706499</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.loss>0.1666</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:0dece1dd-455f-42b0-81e4-5a18b63bbb43"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:a88bd90e-3954-443c-8d4b-48f64418a413"/>
  <cim:IdentifiedObject.mRID>0eb9834b-4543-4de0-a571-bb8210aefdd2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg2_SCT_1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>0eb9834b-4543-4de0-a571-bb8210aefdd2</cim:Identity.identifier>
</cim:ShortCircuitTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:1969cd71-16f3-46e4-9cdd-fb46c6dff6ee">
  <cim:ShortCircuitTest.leakageImpedance>31.341175737996814</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.loss>0.09</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:c4c6c9a8-ec9d-46ca-81aa-f550a49978c2"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:ef0341dc-d988-40e9-8716-04ff8994c9dd"/>
  <cim:IdentifiedObject.mRID>1969cd71-16f3-46e4-9cdd-fb46c6dff6ee</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Tpoletop_SCT_1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>1969cd71-16f3-46e4-9cdd-fb46c6dff6ee</cim:Identity.identifier>
</cim:ShortCircuitTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:33413626-1d27-4212-a4e5-df94d1e9f94b">
  <cim:ShortCircuitTest.leakageImpedance>31.341175737996814</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.loss>0.09</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:c4c6c9a8-ec9d-46ca-81aa-f550a49978c2"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:3c7ba722-9f4b-438f-a8b2-1b96d74cdf3a"/>
  <cim:IdentifiedObject.mRID>33413626-1d27-4212-a4e5-df94d1e9f94b</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Tpoletop_SCT_2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>33413626-1d27-4212-a4e5-df94d1e9f94b</cim:Identity.identifier>
</cim:ShortCircuitTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:3884f62c-a1a4-4926-ae93-d7829c4e0662">
  <cim:ShortCircuitTest.leakageImpedance>0.0004889477862706499</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.loss>0.1666</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:acf83ead-2f5a-41e1-96e9-82b2896d2d1f"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:e4fd3964-13d5-4e3c-b973-78e281272a23"/>
  <cim:IdentifiedObject.mRID>3884f62c-a1a4-4926-ae93-d7829c4e0662</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg3_SCT_1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>3884f62c-a1a4-4926-ae93-d7829c4e0662</cim:Identity.identifier>
</cim:ShortCircuitTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:d2fb2774-2988-4dc1-a41c-5e28ce825707">
  <cim:ShortCircuitTest.leakageImpedance>0.0004889477862706499</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.loss>0.1666</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:83595595-9977-4b3b-ae6a-01746627077a"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:28e4b04c-8e28-4e0d-8c87-6482e41bb007"/>
  <cim:IdentifiedObject.mRID>d2fb2774-2988-4dc1-a41c-5e28ce825707</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg1_SCT_1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>d2fb2774-2988-4dc1-a41c-5e28ce825707</cim:Identity.identifier>
</cim:ShortCircuitTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:e1a9c6ae-c11a-40cf-8841-83c09434ebf8">
  <cim:ShortCircuitTest.leakageImpedance>0.0794462499052032</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.loss>0.12</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:ef0341dc-d988-40e9-8716-04ff8994c9dd"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:3c7ba722-9f4b-438f-a8b2-1b96d74cdf3a"/>
  <cim:IdentifiedObject.mRID>e1a9c6ae-c11a-40cf-8841-83c09434ebf8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Tpoletop_SCT_3</cim:IdentifiedObject.name>
  <cim:Identity.identifier>e1a9c6ae-c11a-40cf-8841-83c09434ebf8</cim:Identity.identifier>
</cim:ShortCircuitTest>
<cim:Substation rdf:about="urn:uuid:2341ceca-3c18-4979-9b02-c1be30feb113">
  <cim:IdentifiedObject.mRID>2341ceca-3c18-4979-9b02-c1be30feb113</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>DefaultSubstation</cim:IdentifiedObject.name>
  <cim:Identity.identifier>2341ceca-3c18-4979-9b02-c1be30feb113</cim:Identity.identifier>
</cim:Substation>
<cim:SwitchPhase rdf:about="urn:uuid:0574db90-a0bf-4c57-a5b5-61d15aca97bb">
  <cim:SwitchPhase.closed>True</cim:SwitchPhase.closed>
  <cim:SwitchPhase.normalOpen>False</cim:SwitchPhase.normalOpen>
  <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.B"/>
  <cim:SwitchPhase.phaseSide2 rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.B"/>
  <cim:SwitchPhase.Switch rdf:resource="urn:uuid:3ba5b966-ea0e-4961-ba3a-b36d1cb36c47"/>
  <cim:IdentifiedObject.mRID>0574db90-a0bf-4c57-a5b5-61d15aca97bb</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Brkr1_phase_B</cim:IdentifiedObject.name>
  <cim:Identity.identifier>0574db90-a0bf-4c57-a5b5-61d15aca97bb</cim:Identity.identifier>
</cim:SwitchPhase>
<cim:SwitchPhase rdf:about="urn:uuid:1e320052-410d-4250-8706-1e7d3381e7d6">
  <cim:SwitchPhase.closed>True</cim:SwitchPhase.closed>
  <cim:SwitchPhase.normalOpen>False</cim:SwitchPhase.normalOpen>
  <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.C"/>
  <cim:SwitchPhase.phaseSide2 rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.C"/>
  <cim:SwitchPhase.Switch rdf:resource="urn:uuid:3ba5b966-ea0e-4961-ba3a-b36d1cb36c47"/>
  <cim:IdentifiedObject.mRID>1e320052-410d-4250-8706-1e7d3381e7d6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Brkr1_phase_C</cim:IdentifiedObject.name>
  <cim:Identity.identifier>1e320052-410d-4250-8706-1e7d3381e7d6</cim:Identity.identifier>
</cim:SwitchPhase>
<cim:SwitchPhase rdf:about="urn:uuid:3855de81-2a8d-40d2-9efb-92617f972582">
  <cim:SwitchPhase.closed>True</cim:SwitchPhase.closed>
  <cim:SwitchPhase.normalOpen>False</cim:SwitchPhase.normalOpen>
  <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.A"/>
  <cim:SwitchPhase.phaseSide2 rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.A"/>
  <cim:SwitchPhase.Switch rdf:resource="urn:uuid:3ba5b966-ea0e-4961-ba3a-b36d1cb36c47"/>
  <cim:IdentifiedObject.mRID>3855de81-2a8d-40d2-9efb-92617f972582</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Brkr1_phase_A</cim:IdentifiedObject.name>
  <cim:Identity.identifier>3855de81-2a8d-40d2-9efb-92617f972582</cim:Identity.identifier>
</cim:SwitchPhase>
<cim:SwitchPhase rdf:about="urn:uuid:472e98d2-418d-4f6b-bf35-6e8e000e97f8">
  <cim:SwitchPhase.closed>True</cim:SwitchPhase.closed>
  <cim:SwitchPhase.normalOpen>False</cim:SwitchPhase.normalOpen>
  <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.B"/>
  <cim:SwitchPhase.phaseSide2 rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.B"/>
  <cim:SwitchPhase.Switch rdf:resource="urn:uuid:6064d55e-aac7-41df-ba07-dc4e8abca8d1"/>
  <cim:IdentifiedObject.mRID>472e98d2-418d-4f6b-bf35-6e8e000e97f8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Fuse1_phase_B</cim:IdentifiedObject.name>
  <cim:Identity.identifier>472e98d2-418d-4f6b-bf35-6e8e000e97f8</cim:Identity.identifier>
</cim:SwitchPhase>
<cim:SwitchPhase rdf:about="urn:uuid:49026653-1c52-4cbd-b4f6-852ec7a0410d">
  <cim:SwitchPhase.closed>True</cim:SwitchPhase.closed>
  <cim:SwitchPhase.normalOpen>False</cim:SwitchPhase.normalOpen>
  <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.A"/>
  <cim:SwitchPhase.phaseSide2 rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.A"/>
  <cim:SwitchPhase.Switch rdf:resource="urn:uuid:6064d55e-aac7-41df-ba07-dc4e8abca8d1"/>
  <cim:IdentifiedObject.mRID>49026653-1c52-4cbd-b4f6-852ec7a0410d</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Fuse1_phase_A</cim:IdentifiedObject.name>
  <cim:Identity.identifier>49026653-1c52-4cbd-b4f6-852ec7a0410d</cim:Identity.identifier>
</cim:SwitchPhase>
<cim:SwitchPhase rdf:about="urn:uuid:6ba11241-5222-4258-b64f-1ad2f40de702">
  <cim:SwitchPhase.closed>True</cim:SwitchPhase.closed>
  <cim:SwitchPhase.normalOpen>False</cim:SwitchPhase.normalOpen>
  <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.A"/>
  <cim:SwitchPhase.phaseSide2 rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.A"/>
  <cim:SwitchPhase.Switch rdf:resource="urn:uuid:dc8a6d27-dd61-4187-84c1-82fc84916a09"/>
  <cim:IdentifiedObject.mRID>6ba11241-5222-4258-b64f-1ad2f40de702</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671692_phase_A</cim:IdentifiedObject.name>
  <cim:Identity.identifier>6ba11241-5222-4258-b64f-1ad2f40de702</cim:Identity.identifier>
</cim:SwitchPhase>
<cim:SwitchPhase rdf:about="urn:uuid:883beadd-6566-4bfa-bb7b-7cb80a440c39">
  <cim:SwitchPhase.closed>True</cim:SwitchPhase.closed>
  <cim:SwitchPhase.normalOpen>False</cim:SwitchPhase.normalOpen>
  <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.C"/>
  <cim:SwitchPhase.phaseSide2 rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.C"/>
  <cim:SwitchPhase.Switch rdf:resource="urn:uuid:915fd723-8373-424a-b245-fab17b9d662b"/>
  <cim:IdentifiedObject.mRID>883beadd-6566-4bfa-bb7b-7cb80a440c39</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Rec1_phase_C</cim:IdentifiedObject.name>
  <cim:Identity.identifier>883beadd-6566-4bfa-bb7b-7cb80a440c39</cim:Identity.identifier>
</cim:SwitchPhase>
<cim:SwitchPhase rdf:about="urn:uuid:a54de4ce-a593-4e30-b968-5aeef2f4f9e5">
  <cim:SwitchPhase.closed>True</cim:SwitchPhase.closed>
  <cim:SwitchPhase.normalOpen>False</cim:SwitchPhase.normalOpen>
  <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.C"/>
  <cim:SwitchPhase.phaseSide2 rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.C"/>
  <cim:SwitchPhase.Switch rdf:resource="urn:uuid:dc8a6d27-dd61-4187-84c1-82fc84916a09"/>
  <cim:IdentifiedObject.mRID>a54de4ce-a593-4e30-b968-5aeef2f4f9e5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671692_phase_C</cim:IdentifiedObject.name>
  <cim:Identity.identifier>a54de4ce-a593-4e30-b968-5aeef2f4f9e5</cim:Identity.identifier>
</cim:SwitchPhase>
<cim:SwitchPhase rdf:about="urn:uuid:b9f1801d-4222-411c-b67b-dd7b691fecfc">
  <cim:SwitchPhase.closed>True</cim:SwitchPhase.closed>
  <cim:SwitchPhase.normalOpen>False</cim:SwitchPhase.normalOpen>
  <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.A"/>
  <cim:SwitchPhase.phaseSide2 rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.A"/>
  <cim:SwitchPhase.Switch rdf:resource="urn:uuid:915fd723-8373-424a-b245-fab17b9d662b"/>
  <cim:IdentifiedObject.mRID>b9f1801d-4222-411c-b67b-dd7b691fecfc</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Rec1_phase_A</cim:IdentifiedObject.name>
  <cim:Identity.identifier>b9f1801d-4222-411c-b67b-dd7b691fecfc</cim:Identity.identifier>
</cim:SwitchPhase>
<cim:SwitchPhase rdf:about="urn:uuid:d2105dd6-2970-4981-a969-f18203e8afa8">
  <cim:SwitchPhase.closed>True</cim:SwitchPhase.closed>
  <cim:SwitchPhase.normalOpen>False</cim:SwitchPhase.normalOpen>
  <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.C"/>
  <cim:SwitchPhase.phaseSide2 rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.C"/>
  <cim:SwitchPhase.Switch rdf:resource="urn:uuid:6064d55e-aac7-41df-ba07-dc4e8abca8d1"/>
  <cim:IdentifiedObject.mRID>d2105dd6-2970-4981-a969-f18203e8afa8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Fuse1_phase_C</cim:IdentifiedObject.name>
  <cim:Identity.identifier>d2105dd6-2970-4981-a969-f18203e8afa8</cim:Identity.identifier>
</cim:SwitchPhase>
<cim:SwitchPhase rdf:about="urn:uuid:d2c607f6-04f8-4e67-9f30-14f9bffd1bc4">
  <cim:SwitchPhase.closed>True</cim:SwitchPhase.closed>
  <cim:SwitchPhase.normalOpen>False</cim:SwitchPhase.normalOpen>
  <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.B"/>
  <cim:SwitchPhase.phaseSide2 rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.B"/>
  <cim:SwitchPhase.Switch rdf:resource="urn:uuid:915fd723-8373-424a-b245-fab17b9d662b"/>
  <cim:IdentifiedObject.mRID>d2c607f6-04f8-4e67-9f30-14f9bffd1bc4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Rec1_phase_B</cim:IdentifiedObject.name>
  <cim:Identity.identifier>d2c607f6-04f8-4e67-9f30-14f9bffd1bc4</cim:Identity.identifier>
</cim:SwitchPhase>
<cim:SwitchPhase rdf:about="urn:uuid:d820ba30-96d7-41fc-b7a9-c3eebb8a4a8f">
  <cim:SwitchPhase.closed>True</cim:SwitchPhase.closed>
  <cim:SwitchPhase.normalOpen>False</cim:SwitchPhase.normalOpen>
  <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.B"/>
  <cim:SwitchPhase.phaseSide2 rdf:resource="http://iec.ch/TC57/CIM101/draft#SinglePhaseKind.B"/>
  <cim:SwitchPhase.Switch rdf:resource="urn:uuid:dc8a6d27-dd61-4187-84c1-82fc84916a09"/>
  <cim:IdentifiedObject.mRID>d820ba30-96d7-41fc-b7a9-c3eebb8a4a8f</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671692_phase_B</cim:IdentifiedObject.name>
  <cim:Identity.identifier>d820ba30-96d7-41fc-b7a9-c3eebb8a4a8f</cim:Identity.identifier>
</cim:SwitchPhase>
<cim:TapChangerControl rdf:about="urn:uuid:3ed4e88f-3634-4a04-9ef5-7d5a8853613e">
  <cim:TapChangerControl.lineDropCompensation>True</cim:TapChangerControl.lineDropCompensation>
  <gad:TapChangerControl.reversible>False</gad:TapChangerControl.reversible>
  <cim:TapChangerControl.lineDropR>3.0</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>9.0</cim:TapChangerControl.lineDropX>
  <cim:RegulatingControl.discrete>True</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.enabled>True</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.targetDeadband>2.0</cim:RegulatingControl.targetDeadband>
  <cim:RegulatingControl.targetValue>122.0</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM101/draft#RegulatingControlModeKind.voltage"/>
  <cim:IdentifiedObject.mRID>3ed4e88f-3634-4a04-9ef5-7d5a8853613e</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg2_Ctrl</cim:IdentifiedObject.name>
  <cim:Identity.identifier>3ed4e88f-3634-4a04-9ef5-7d5a8853613e</cim:Identity.identifier>
</cim:TapChangerControl>
<cim:TapChangerControl rdf:about="urn:uuid:416c0cc0-aa3f-4e5e-8209-c080c7dcb4ac">
  <cim:TapChangerControl.lineDropCompensation>True</cim:TapChangerControl.lineDropCompensation>
  <gad:TapChangerControl.reversible>False</gad:TapChangerControl.reversible>
  <cim:TapChangerControl.lineDropR>3.0</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>9.0</cim:TapChangerControl.lineDropX>
  <cim:RegulatingControl.discrete>True</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.enabled>True</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.targetDeadband>2.0</cim:RegulatingControl.targetDeadband>
  <cim:RegulatingControl.targetValue>122.0</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM101/draft#RegulatingControlModeKind.voltage"/>
  <cim:IdentifiedObject.mRID>416c0cc0-aa3f-4e5e-8209-c080c7dcb4ac</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg3_Ctrl</cim:IdentifiedObject.name>
  <cim:Identity.identifier>416c0cc0-aa3f-4e5e-8209-c080c7dcb4ac</cim:Identity.identifier>
</cim:TapChangerControl>
<cim:TapChangerControl rdf:about="urn:uuid:95248256-5509-4a66-80fa-401fb9a4eb90">
  <cim:TapChangerControl.lineDropCompensation>True</cim:TapChangerControl.lineDropCompensation>
  <gad:TapChangerControl.reversible>False</gad:TapChangerControl.reversible>
  <cim:TapChangerControl.lineDropR>3.0</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>9.0</cim:TapChangerControl.lineDropX>
  <cim:RegulatingControl.discrete>True</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.enabled>True</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.targetDeadband>2.0</cim:RegulatingControl.targetDeadband>
  <cim:RegulatingControl.targetValue>122.0</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM101/draft#RegulatingControlModeKind.voltage"/>
  <cim:IdentifiedObject.mRID>95248256-5509-4a66-80fa-401fb9a4eb90</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg1_Ctrl</cim:IdentifiedObject.name>
  <cim:Identity.identifier>95248256-5509-4a66-80fa-401fb9a4eb90</cim:Identity.identifier>
</cim:TapChangerControl>
<cim:Terminal rdf:about="urn:uuid:04efc692-d254-4998-83c4-742d3467cf6b">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:915fd723-8373-424a-b245-fab17b9d662b"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:1e68d856-7e05-45d8-a0a3-edcd069d2d2e"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>04efc692-d254-4998-83c4-742d3467cf6b</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Rec1_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>04efc692-d254-4998-83c4-742d3467cf6b</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:096e37e8-3612-475c-81ca-d3fe943b2329">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:dc8a6d27-dd61-4187-84c1-82fc84916a09"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3a820a58-203b-4016-bd4c-e4f4b0630893"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>096e37e8-3612-475c-81ca-d3fe943b2329</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671692_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>096e37e8-3612-475c-81ca-d3fe943b2329</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:0c836931-e913-442b-959b-7f99309d0854">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8620dcda-4ac8-4197-ba0a-b003ec670bac"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:eccedc57-31b3-4a4a-9ded-ae757d906ec8"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>0c836931-e913-442b-959b-7f99309d0854</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632633_T2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>0c836931-e913-442b-959b-7f99309d0854</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:0cd5d91b-c223-4cd3-9da9-fc061c9f9726">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:3ba5b966-ea0e-4961-ba3a-b36d1cb36c47"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:e46ddc63-b664-4df0-8823-2c4a87b760d0"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>0cd5d91b-c223-4cd3-9da9-fc061c9f9726</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Brkr1_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>0cd5d91b-c223-4cd3-9da9-fc061c9f9726</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:147f4d4a-9ca5-43c6-9dd1-b6a61d4f1a6d">
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:96083de6-2a34-4a11-b180-3b029ea05c22"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>147f4d4a-9ca5-43c6-9dd1-b6a61d4f1a6d</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg2_T2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>147f4d4a-9ca5-43c6-9dd1-b6a61d4f1a6d</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:192bfd3b-8d18-41e3-9d46-b65888540fff">
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:95110da6-0d38-41cc-8f82-47d2b2ab5caa"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>192bfd3b-8d18-41e3-9d46-b65888540fff</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Tpoletop_T3</cim:IdentifiedObject.name>
  <cim:Identity.identifier>192bfd3b-8d18-41e3-9d46-b65888540fff</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:1c2ab4a8-6b25-488f-ab89-cccbaadef82a">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8620dcda-4ac8-4197-ba0a-b003ec670bac"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:1e68d856-7e05-45d8-a0a3-edcd069d2d2e"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>1c2ab4a8-6b25-488f-ab89-cccbaadef82a</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632633_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>1c2ab4a8-6b25-488f-ab89-cccbaadef82a</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:1fac95f5-d8f7-495f-bd98-d102e057960d">
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:95110da6-0d38-41cc-8f82-47d2b2ab5caa"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>1fac95f5-d8f7-495f-bd98-d102e057960d</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Tpoletop_T2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>1fac95f5-d8f7-495f-bd98-d102e057960d</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:207d2303-7413-4e32-82f1-cef395be13b6">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.AC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:40fc50e0-58dd-43e9-a780-901202b234d9"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:72f2ea93-70d1-4737-ae68-7e103447c6c8"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>207d2303-7413-4e32-82f1-cef395be13b6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671684_T2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>207d2303-7413-4e32-82f1-cef395be13b6</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:27b083c6-8b0f-46a5-9924-3084e8ba05a4">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.C"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:6251cfbc-fed6-4872-a31b-bdb6e0d2ccbf"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:ab84f810-a776-4952-a657-de60a317457b"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>27b083c6-8b0f-46a5-9924-3084e8ba05a4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675c_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>27b083c6-8b0f-46a5-9924-3084e8ba05a4</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:2a9857ee-7edf-4c61-b0be-7092d642ce13">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:4290cf36-8ae3-460e-a407-2bb4aae5a1a7"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:ea6a9869-78ef-417a-8918-57646398d5fb"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>2a9857ee-7edf-4c61-b0be-7092d642ce13</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>2a9857ee-7edf-4c61-b0be-7092d642ce13</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:2aab50f5-593a-4ad6-885f-c1dca49e5f41">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:ad74250f-9ee3-4ad8-99a9-306aedf55efc"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3a820a58-203b-4016-bd4c-e4f4b0630893"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>2aab50f5-593a-4ad6-885f-c1dca49e5f41</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670671_T2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>2aab50f5-593a-4ad6-885f-c1dca49e5f41</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:2c10257e-d3e1-48ee-929d-0cffda4a66ff">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.C"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:23328e60-89a8-4404-9452-51e39d6b32ff"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:ec6f0b5d-aee1-4c8f-bb19-78ea11da7d4c"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>2c10257e-d3e1-48ee-929d-0cffda4a66ff</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>611_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>2c10257e-d3e1-48ee-929d-0cffda4a66ff</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:321b9405-5533-4607-8284-366e28273ad8">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:3ba5b966-ea0e-4961-ba3a-b36d1cb36c47"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:ae5f9e3f-c18c-4903-82be-148e4bdb05eb"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>321b9405-5533-4607-8284-366e28273ad8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Brkr1_T2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>321b9405-5533-4607-8284-366e28273ad8</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:37bdb4a1-8906-41b9-b293-4b13f0a7f3d7">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.AC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:40fc50e0-58dd-43e9-a780-901202b234d9"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3a820a58-203b-4016-bd4c-e4f4b0630893"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>37bdb4a1-8906-41b9-b293-4b13f0a7f3d7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671684_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>37bdb4a1-8906-41b9-b293-4b13f0a7f3d7</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:380f8db9-196d-479e-887c-74ab9deae415">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.C"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:4b6eb4e9-ab29-40ae-9b57-9018c4ec1be2"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:ec6f0b5d-aee1-4c8f-bb19-78ea11da7d4c"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>380f8db9-196d-479e-887c-74ab9deae415</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Cap2_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>380f8db9-196d-479e-887c-74ab9deae415</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:3a606091-fcba-4892-8517-3c84ca8e346d">
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:ae5f9e3f-c18c-4903-82be-148e4bdb05eb"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>3a606091-fcba-4892-8517-3c84ca8e346d</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg2_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>3a606091-fcba-4892-8517-3c84ca8e346d</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:461b69ed-2789-4dde-85b0-fc3f75b558d7">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:91f8cde6-6770-4be4-a7a5-113e16ebd68d"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:e614d652-9d68-4eaa-91a7-eae0861dbb16"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>461b69ed-2789-4dde-85b0-fc3f75b558d7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>461b69ed-2789-4dde-85b0-fc3f75b558d7</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:499bf358-5c7e-4dd1-b170-e145a746765f">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:915fd723-8373-424a-b245-fab17b9d662b"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0ca8ceb0-d7d5-450a-aeb0-e71c6d512575"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>499bf358-5c7e-4dd1-b170-e145a746765f</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Rec1_T2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>499bf358-5c7e-4dd1-b170-e145a746765f</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:4a1e0473-039e-4047-b4c4-44309b09e35d">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.C"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:4389e988-5d47-4f48-bf43-5333e536dd50"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:d979d0b5-ad8e-483a-8c55-59bb7f59a4a8"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>4a1e0473-039e-4047-b4c4-44309b09e35d</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634c_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>4a1e0473-039e-4047-b4c4-44309b09e35d</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:4bbbaad3-64c8-4c37-b754-3cfa97ea7351">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.C"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:6b8acb6b-8df1-4fc1-9e7b-4ab4d611a636"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:72f2ea93-70d1-4737-ae68-7e103447c6c8"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>4bbbaad3-64c8-4c37-b754-3cfa97ea7351</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684611_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>4bbbaad3-64c8-4c37-b754-3cfa97ea7351</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:4bf5e44a-aeda-4d34-b889-46dc3cfa1500">
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:96083de6-2a34-4a11-b180-3b029ea05c22"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>4bf5e44a-aeda-4d34-b889-46dc3cfa1500</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg3_T2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>4bf5e44a-aeda-4d34-b889-46dc3cfa1500</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:505df830-b69a-4a68-8892-753712eaad75">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.A"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:23541f5b-2e0e-4e3c-bae1-1432ab0406e6"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:d979d0b5-ad8e-483a-8c55-59bb7f59a4a8"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>505df830-b69a-4a68-8892-753712eaad75</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634a_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>505df830-b69a-4a68-8892-753712eaad75</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:5ae80642-adec-4c37-b156-79dd21a95ee3">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.A"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:090ab793-ddab-47c6-b092-11d4921fa740"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:b064d113-4f6d-4fd2-8417-c212bb00a320"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>5ae80642-adec-4c37-b156-79dd21a95ee3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684652_T2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>5ae80642-adec-4c37-b156-79dd21a95ee3</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:5e97e5cc-bc42-4810-9833-154adc7bbf86">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:642698d6-170f-48cb-ae7c-96d77ee18592"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0ca8ceb0-d7d5-450a-aeb0-e71c6d512575"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>5e97e5cc-bc42-4810-9833-154adc7bbf86</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632670_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>5e97e5cc-bc42-4810-9833-154adc7bbf86</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:5ebe8bbb-b2ab-414c-892f-f2e416871745">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.A"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:3c141745-857e-4079-816a-066fb4cf274f"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:b064d113-4f6d-4fd2-8417-c212bb00a320"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>5ebe8bbb-b2ab-414c-892f-f2e416871745</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>652_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>5ebe8bbb-b2ab-414c-892f-f2e416871745</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:66b2019d-8c5c-432a-9774-5d25d85f20fb">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:0167a81f-fd1a-4a17-9975-c7ae31ea686e"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:ab84f810-a776-4952-a657-de60a317457b"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>66b2019d-8c5c-432a-9774-5d25d85f20fb</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692675_T2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>66b2019d-8c5c-432a-9774-5d25d85f20fb</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:66c52b0a-ae97-4cc4-b280-0453f748efa6">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:67198a41-d96e-46d4-a303-579e766979bc"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:8af48199-4266-46ad-a4d9-6c323d8ca2a9"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>66c52b0a-ae97-4cc4-b280-0453f748efa6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>XFM1_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>66c52b0a-ae97-4cc4-b280-0453f748efa6</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:71cc1d1d-b2b8-431a-bb0f-8a9dce70fc14">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:dc8a6d27-dd61-4187-84c1-82fc84916a09"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:ea6a9869-78ef-417a-8918-57646398d5fb"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>71cc1d1d-b2b8-431a-bb0f-8a9dce70fc14</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671692_T2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>71cc1d1d-b2b8-431a-bb0f-8a9dce70fc14</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:78f60fb1-d1f0-411a-a418-2500559e53ca">
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:ae5f9e3f-c18c-4903-82be-148e4bdb05eb"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>78f60fb1-d1f0-411a-a418-2500559e53ca</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg3_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>78f60fb1-d1f0-411a-a418-2500559e53ca</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:799f1555-f77c-43f8-b922-f9b1ce5ff44c">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.B"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:759f2e48-bd34-402f-88da-cdf4430df133"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:b855893f-49e4-456d-8f2b-3ac9ea180933"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>799f1555-f77c-43f8-b922-f9b1ce5ff44c</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670b_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>799f1555-f77c-43f8-b922-f9b1ce5ff44c</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:7d57b487-70f9-45ac-a668-99fbaf61b148">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:6f0c0102-7246-47b9-bf81-cd6e904e6ddc"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:7a03b282-f3b0-451a-a703-25e620a2de3d"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>7d57b487-70f9-45ac-a668-99fbaf61b148</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632645_T2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>7d57b487-70f9-45ac-a668-99fbaf61b148</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:7dd25900-6738-46da-adbf-92c3dcc84ef8">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8e258287-ffd2-495b-aa26-3fdd6dea22fd"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:d979d0b5-ad8e-483a-8c55-59bb7f59a4a8"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>7dd25900-6738-46da-adbf-92c3dcc84ef8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BatIdle_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>7dd25900-6738-46da-adbf-92c3dcc84ef8</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:80a2b155-96cb-49c6-8aff-94e471b23af6">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.C"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:3da4d686-7600-40ae-8ad6-e27519c94f05"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:b855893f-49e4-456d-8f2b-3ac9ea180933"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>80a2b155-96cb-49c6-8aff-94e471b23af6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670c_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>80a2b155-96cb-49c6-8aff-94e471b23af6</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:8d4e8d0d-6acc-4ae6-90ca-45127cbfb892">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.C"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:6b8acb6b-8df1-4fc1-9e7b-4ab4d611a636"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:ec6f0b5d-aee1-4c8f-bb19-78ea11da7d4c"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>8d4e8d0d-6acc-4ae6-90ca-45127cbfb892</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684611_T2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>8d4e8d0d-6acc-4ae6-90ca-45127cbfb892</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:904e5614-b492-42a5-b112-31de57734faa">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:ad74250f-9ee3-4ad8-99a9-306aedf55efc"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:b855893f-49e4-456d-8f2b-3ac9ea180933"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>904e5614-b492-42a5-b112-31de57734faa</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670671_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>904e5614-b492-42a5-b112-31de57734faa</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:9208b39c-87a4-4ee0-ae9d-ff2d14d9b1e1">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:99bf6cdc-6549-45c3-8584-a619b4ef0745"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:12aa0775-600d-4538-bb91-13ee32224a23"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>9208b39c-87a4-4ee0-ae9d-ff2d14d9b1e1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671680_T2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>9208b39c-87a4-4ee0-ae9d-ff2d14d9b1e1</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:9525eed3-4ba8-4b23-bfa7-9fb894c2000f">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:c1d8b070-d403-4646-84c0-b6624d7c229f"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:7a03b282-f3b0-451a-a703-25e620a2de3d"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>9525eed3-4ba8-4b23-bfa7-9fb894c2000f</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645646_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>9525eed3-4ba8-4b23-bfa7-9fb894c2000f</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:965f90bb-8c83-4569-bba6-9d4ef4da5482">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:67198a41-d96e-46d4-a303-579e766979bc"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:d979d0b5-ad8e-483a-8c55-59bb7f59a4a8"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>965f90bb-8c83-4569-bba6-9d4ef4da5482</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>XFM1_T2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>965f90bb-8c83-4569-bba6-9d4ef4da5482</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:9de58b94-5310-4bdd-8aa2-eb721aba1b19">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.AB"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:d7dded74-86e9-4891-bba3-c7451ff3f44e"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:95110da6-0d38-41cc-8f82-47d2b2ab5caa"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>9de58b94-5310-4bdd-8aa2-eb721aba1b19</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>House_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>9de58b94-5310-4bdd-8aa2-eb721aba1b19</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:9ed1b306-9b7c-43fb-a386-93d85a582bb4">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:c1d8b070-d403-4646-84c0-b6624d7c229f"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:439478e5-ee87-4492-b1bf-19dd405ec8e2"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>9ed1b306-9b7c-43fb-a386-93d85a582bb4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645646_T2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>9ed1b306-9b7c-43fb-a386-93d85a582bb4</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:a7ea9fef-a0ea-403c-a721-09dfd75d3dca">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.BC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:3020999d-523c-4a64-b693-4a14487f6fe2"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:439478e5-ee87-4492-b1bf-19dd405ec8e2"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>a7ea9fef-a0ea-403c-a721-09dfd75d3dca</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>646_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>a7ea9fef-a0ea-403c-a721-09dfd75d3dca</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:b11bbf23-b401-47eb-9336-da9f2343f0f7">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:6064d55e-aac7-41df-ba07-dc4e8abca8d1"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:eccedc57-31b3-4a4a-9ded-ae757d906ec8"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>b11bbf23-b401-47eb-9336-da9f2343f0f7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Fuse1_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>b11bbf23-b401-47eb-9336-da9f2343f0f7</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:b66d5002-4447-4c1b-830e-d6543876b73b">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:321629e3-d561-443b-b1a3-dc554175431b"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:96083de6-2a34-4a11-b180-3b029ea05c22"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>b66d5002-4447-4c1b-830e-d6543876b73b</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650632_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>b66d5002-4447-4c1b-830e-d6543876b73b</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:ba49ce22-fc78-429a-88cc-05eb3a93a9ac">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8dc00b6f-b46c-4f6d-8753-e3fbe43d3d10"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0cf2bee9-5ee1-4b72-9eef-fde7fbc3d522"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>ba49ce22-fc78-429a-88cc-05eb3a93a9ac</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Sub3_T3</cim:IdentifiedObject.name>
  <cim:Identity.identifier>ba49ce22-fc78-429a-88cc-05eb3a93a9ac</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:bc7c71eb-cf39-4e00-84c4-65594c65b718">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:321629e3-d561-443b-b1a3-dc554175431b"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:1e68d856-7e05-45d8-a0a3-edcd069d2d2e"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>bc7c71eb-cf39-4e00-84c4-65594c65b718</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650632_T2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>bc7c71eb-cf39-4e00-84c4-65594c65b718</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:bce9c030-b28e-417b-92e0-8fed33b7ffd5">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.A"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:aa343e9a-f094-4237-aeac-edb2707dc1a0"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:b855893f-49e4-456d-8f2b-3ac9ea180933"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>bce9c030-b28e-417b-92e0-8fed33b7ffd5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670a_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>bce9c030-b28e-417b-92e0-8fed33b7ffd5</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:c0198322-0ec5-4366-b5de-d871d058227a">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8dc00b6f-b46c-4f6d-8753-e3fbe43d3d10"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:e46ddc63-b664-4df0-8823-2c4a87b760d0"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>c0198322-0ec5-4366-b5de-d871d058227a</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Sub3_T2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>c0198322-0ec5-4366-b5de-d871d058227a</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:c0964495-7c66-41de-a870-59ca8be740ca">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:99bf6cdc-6549-45c3-8584-a619b4ef0745"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3a820a58-203b-4016-bd4c-e4f4b0630893"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>c0964495-7c66-41de-a870-59ca8be740ca</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671680_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>c0964495-7c66-41de-a870-59ca8be740ca</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:c813c76b-67fa-4caf-bd5f-b61cc509e510">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:f9e4c8a6-d542-418d-b78e-793775b780ca"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:d979d0b5-ad8e-483a-8c55-59bb7f59a4a8"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>c813c76b-67fa-4caf-bd5f-b61cc509e510</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>School_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>c813c76b-67fa-4caf-bd5f-b61cc509e510</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:cb01ed72-0305-45e2-9fb2-1a40bbdb1e2f">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:984da15d-8dc5-4b0b-b628-371a6e66cfec"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:ab84f810-a776-4952-a657-de60a317457b"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>cb01ed72-0305-45e2-9fb2-1a40bbdb1e2f</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Cap1_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>cb01ed72-0305-45e2-9fb2-1a40bbdb1e2f</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:cedfa4da-71fb-4cd9-9301-89129bc07dfa">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:642698d6-170f-48cb-ae7c-96d77ee18592"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:b855893f-49e4-456d-8f2b-3ac9ea180933"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>cedfa4da-71fb-4cd9-9301-89129bc07dfa</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632670_T2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>cedfa4da-71fb-4cd9-9301-89129bc07dfa</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:cff98f6a-d08b-4f17-a64a-8e94a47e0182">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8dc00b6f-b46c-4f6d-8753-e3fbe43d3d10"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:e614d652-9d68-4eaa-91a7-eae0861dbb16"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>cff98f6a-d08b-4f17-a64a-8e94a47e0182</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Sub3_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>cff98f6a-d08b-4f17-a64a-8e94a47e0182</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:d257f11e-2ba9-46cc-8b7f-fc2d54e5a11f">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:6064d55e-aac7-41df-ba07-dc4e8abca8d1"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:8af48199-4266-46ad-a4d9-6c323d8ca2a9"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>d257f11e-2ba9-46cc-8b7f-fc2d54e5a11f</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Fuse1_T2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>d257f11e-2ba9-46cc-8b7f-fc2d54e5a11f</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:d547a183-57b1-445b-9846-1a4a289f9da6">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.B"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:09d2fcce-3609-402f-9976-3a0261ce449e"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:d979d0b5-ad8e-483a-8c55-59bb7f59a4a8"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>d547a183-57b1-445b-9846-1a4a289f9da6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634b_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>d547a183-57b1-445b-9846-1a4a289f9da6</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:d9016fde-0faf-48dc-af36-e47cc63f0fad">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.A"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:b35a5b6e-2b42-4f0e-9479-ae804cd885e7"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:ab84f810-a776-4952-a657-de60a317457b"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>d9016fde-0faf-48dc-af36-e47cc63f0fad</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675a_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>d9016fde-0faf-48dc-af36-e47cc63f0fad</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:dd67d3b0-e2d4-41a8-a714-dc1467a441c0">
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:b855893f-49e4-456d-8f2b-3ac9ea180933"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>dd67d3b0-e2d4-41a8-a714-dc1467a441c0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Tpoletop_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>dd67d3b0-e2d4-41a8-a714-dc1467a441c0</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:e002effa-2625-4fca-8c2e-0ddfef157bb4">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.A"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:090ab793-ddab-47c6-b092-11d4921fa740"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:72f2ea93-70d1-4737-ae68-7e103447c6c8"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>e002effa-2625-4fca-8c2e-0ddfef157bb4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684652_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>e002effa-2625-4fca-8c2e-0ddfef157bb4</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:e9b291f5-f5d0-4d6d-a650-5cbfe2fd1962">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.B"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:ac7e1b1f-7655-4295-a4fb-78527910d5d6"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:ab84f810-a776-4952-a657-de60a317457b"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>e9b291f5-f5d0-4d6d-a650-5cbfe2fd1962</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675b_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>e9b291f5-f5d0-4d6d-a650-5cbfe2fd1962</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:f222e24c-c918-4392-9b14-60924eb5960c">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:6f0c0102-7246-47b9-bf81-cd6e904e6ddc"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:1e68d856-7e05-45d8-a0a3-edcd069d2d2e"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>f222e24c-c918-4392-9b14-60924eb5960c</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632645_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>f222e24c-c918-4392-9b14-60924eb5960c</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:f61bfc21-ebc2-422c-bfc7-2312c6c03edb">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:0167a81f-fd1a-4a17-9975-c7ae31ea686e"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:ea6a9869-78ef-417a-8918-57646398d5fb"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>f61bfc21-ebc2-422c-bfc7-2312c6c03edb</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692675_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>f61bfc21-ebc2-422c-bfc7-2312c6c03edb</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:f72f3efb-706b-4d4c-b107-e98ba6d2e651">
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:96083de6-2a34-4a11-b180-3b029ea05c22"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>f72f3efb-706b-4d4c-b107-e98ba6d2e651</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg1_T2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>f72f3efb-706b-4d4c-b107-e98ba6d2e651</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:f87a0ea5-1e8e-4878-a866-77f9e609f265">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.ABC"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:2679edd5-cd2e-417d-8824-83d595b4e824"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3a820a58-203b-4016-bd4c-e4f4b0630893"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>f87a0ea5-1e8e-4878-a866-77f9e609f265</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>f87a0ea5-1e8e-4878-a866-77f9e609f265</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:fbff2c75-96af-4c06-80e3-768789c30f7b">
  <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.B"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:b9ba464e-2f77-4e8a-91ea-4aa6cdff6dad"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:7a03b282-f3b0-451a-a703-25e620a2de3d"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>fbff2c75-96af-4c06-80e3-768789c30f7b</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>fbff2c75-96af-4c06-80e3-768789c30f7b</cim:Identity.identifier>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:fe788d0d-d96b-49d9-83fa-7e4a682f698e">
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:ae5f9e3f-c18c-4903-82be-148e4bdb05eb"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>fe788d0d-d96b-49d9-83fa-7e4a682f698e</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg1_T1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>fe788d0d-d96b-49d9-83fa-7e4a682f698e</cim:Identity.identifier>
</cim:Terminal>
<cim:TransformerEndInfo rdf:about="urn:uuid:0dece1dd-455f-42b0-81e4-5a18b63bbb43">
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM101/draft#WindingConnection.Y"/>
  <cim:TransformerEndInfo.r>0.00017286914765906363</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.ratedS rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt_ampere">1666000.0</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:258f20d4-a188-4e7d-a73c-4a75462b20a2"/>
  <cim:IdentifiedObject.mRID>0dece1dd-455f-42b0-81e4-5a18b63bbb43</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg2_EndInfo_1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>0dece1dd-455f-42b0-81e4-5a18b63bbb43</cim:Identity.identifier>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:28e4b04c-8e28-4e0d-8c87-6482e41bb007">
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM101/draft#WindingConnection.Y"/>
  <cim:TransformerEndInfo.r>0.00017286914765906363</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.ratedS rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt_ampere">1666000.0</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:f7ac993c-a8a9-47ca-99aa-87661d814be9"/>
  <cim:IdentifiedObject.mRID>28e4b04c-8e28-4e0d-8c87-6482e41bb007</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg1_EndInfo_2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>28e4b04c-8e28-4e0d-8c87-6482e41bb007</cim:Identity.identifier>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:3c7ba722-9f4b-438f-a8b2-1b96d74cdf3a">
  <cim:TransformerEndInfo.endNumber>3</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM101/draft#WindingConnection.Y"/>
  <cim:TransformerEndInfo.r>0.03456</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.ratedS rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt_ampere">5000.0</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:fccb852d-9128-43a3-aa4e-cc59e786b537"/>
  <cim:IdentifiedObject.mRID>3c7ba722-9f4b-438f-a8b2-1b96d74cdf3a</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Tpoletop_EndInfo_3</cim:IdentifiedObject.name>
  <cim:Identity.identifier>3c7ba722-9f4b-438f-a8b2-1b96d74cdf3a</cim:Identity.identifier>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:83595595-9977-4b3b-ae6a-01746627077a">
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM101/draft#WindingConnection.Y"/>
  <cim:TransformerEndInfo.r>0.00017286914765906363</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.ratedS rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt_ampere">1666000.0</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:f7ac993c-a8a9-47ca-99aa-87661d814be9"/>
  <cim:IdentifiedObject.mRID>83595595-9977-4b3b-ae6a-01746627077a</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg1_EndInfo_1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>83595595-9977-4b3b-ae6a-01746627077a</cim:Identity.identifier>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:a88bd90e-3954-443c-8d4b-48f64418a413">
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM101/draft#WindingConnection.Y"/>
  <cim:TransformerEndInfo.r>0.00017286914765906363</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.ratedS rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt_ampere">1666000.0</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:258f20d4-a188-4e7d-a73c-4a75462b20a2"/>
  <cim:IdentifiedObject.mRID>a88bd90e-3954-443c-8d4b-48f64418a413</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg2_EndInfo_2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>a88bd90e-3954-443c-8d4b-48f64418a413</cim:Identity.identifier>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:acf83ead-2f5a-41e1-96e9-82b2896d2d1f">
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM101/draft#WindingConnection.Y"/>
  <cim:TransformerEndInfo.r>0.00017286914765906363</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.ratedS rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt_ampere">1666000.0</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:606bd39b-6be5-4e57-a562-f28ac795b77b"/>
  <cim:IdentifiedObject.mRID>acf83ead-2f5a-41e1-96e9-82b2896d2d1f</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg3_EndInfo_1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>acf83ead-2f5a-41e1-96e9-82b2896d2d1f</cim:Identity.identifier>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:c4c6c9a8-ec9d-46ca-81aa-f550a49978c2">
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM101/draft#WindingConnection.Y"/>
  <cim:TransformerEndInfo.r>6.911999999999999</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.ratedS rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt_ampere">5000.0</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:fccb852d-9128-43a3-aa4e-cc59e786b537"/>
  <cim:IdentifiedObject.mRID>c4c6c9a8-ec9d-46ca-81aa-f550a49978c2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Tpoletop_EndInfo_1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>c4c6c9a8-ec9d-46ca-81aa-f550a49978c2</cim:Identity.identifier>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:e4fd3964-13d5-4e3c-b973-78e281272a23">
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM101/draft#WindingConnection.Y"/>
  <cim:TransformerEndInfo.r>0.00017286914765906363</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.ratedS rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt_ampere">1666000.0</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:606bd39b-6be5-4e57-a562-f28ac795b77b"/>
  <cim:IdentifiedObject.mRID>e4fd3964-13d5-4e3c-b973-78e281272a23</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg3_EndInfo_2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>e4fd3964-13d5-4e3c-b973-78e281272a23</cim:Identity.identifier>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:ef0341dc-d988-40e9-8716-04ff8994c9dd">
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM101/draft#WindingConnection.Y"/>
  <cim:TransformerEndInfo.r>0.03456</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.ratedS rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.volt_ampere">5000.0</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:fccb852d-9128-43a3-aa4e-cc59e786b537"/>
  <cim:IdentifiedObject.mRID>ef0341dc-d988-40e9-8716-04ff8994c9dd</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Tpoletop_EndInfo_2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>ef0341dc-d988-40e9-8716-04ff8994c9dd</cim:Identity.identifier>
</cim:TransformerEndInfo>
<cim:TransformerMeshImpedance rdf:about="urn:uuid:30b5b309-fc60-4b84-b524-01a66aff7a43">
  <cim:TransformerMeshImpedance.r rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.38072320000000004</cim:TransformerMeshImpedance.r>
  <cim:TransformerMeshImpedance.r0 rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.38072320000000004</cim:TransformerMeshImpedance.r0>
  <cim:TransformerMeshImpedance.x rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.6922240000000001</cim:TransformerMeshImpedance.x>
  <cim:TransformerMeshImpedance.x0 rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.6922240000000001</cim:TransformerMeshImpedance.x0>
  <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="urn:uuid:77af5c9d-33a1-44f1-bc58-53352a5f4753"/>
  <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="urn:uuid:3e963505-65bd-4acf-99b1-4ed1cc44f452"/>
  <cim:IdentifiedObject.mRID>30b5b309-fc60-4b84-b524-01a66aff7a43</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>XFM1_Zsc_1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>30b5b309-fc60-4b84-b524-01a66aff7a43</cim:Identity.identifier>
</cim:TransformerMeshImpedance>
<cim:TransformerMeshImpedance rdf:about="urn:uuid:7d483943-2e44-4baf-814a-61208b86ff09">
  <cim:TransformerMeshImpedance.r rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.02645</cim:TransformerMeshImpedance.r>
  <cim:TransformerMeshImpedance.r0 rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.02645</cim:TransformerMeshImpedance.r0>
  <cim:TransformerMeshImpedance.x rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.2645</cim:TransformerMeshImpedance.x>
  <cim:TransformerMeshImpedance.x0 rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.2645</cim:TransformerMeshImpedance.x0>
  <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="urn:uuid:a905a624-322e-47aa-95b4-51de592a360b"/>
  <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="urn:uuid:24235309-cb31-4997-abb5-1b7da119b8fc"/>
  <cim:IdentifiedObject.mRID>7d483943-2e44-4baf-814a-61208b86ff09</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Sub3_Zsc_1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>7d483943-2e44-4baf-814a-61208b86ff09</cim:Identity.identifier>
</cim:TransformerMeshImpedance>
<cim:TransformerMeshImpedance rdf:about="urn:uuid:8ebdd92e-d7f2-4bdd-8fe5-05001f64e06e">
  <cim:TransformerMeshImpedance.r rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.02645</cim:TransformerMeshImpedance.r>
  <cim:TransformerMeshImpedance.r0 rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.02645</cim:TransformerMeshImpedance.r0>
  <cim:TransformerMeshImpedance.x rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.66125</cim:TransformerMeshImpedance.x>
  <cim:TransformerMeshImpedance.x0 rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.66125</cim:TransformerMeshImpedance.x0>
  <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="urn:uuid:a905a624-322e-47aa-95b4-51de592a360b"/>
  <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="urn:uuid:f807e975-bebe-45c4-b6b1-12510fe78834"/>
  <cim:IdentifiedObject.mRID>8ebdd92e-d7f2-4bdd-8fe5-05001f64e06e</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Sub3_Zsc_2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>8ebdd92e-d7f2-4bdd-8fe5-05001f64e06e</cim:Identity.identifier>
</cim:TransformerMeshImpedance>
<cim:TransformerMeshImpedance rdf:about="urn:uuid:b0172f17-3a11-49e5-bd75-a656cd138681">
  <cim:TransformerMeshImpedance.r rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">3.4611200000000005e-05</cim:TransformerMeshImpedance.r>
  <cim:TransformerMeshImpedance.r0 rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">3.4611200000000005e-05</cim:TransformerMeshImpedance.r0>
  <cim:TransformerMeshImpedance.x rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.0008652800000000002</cim:TransformerMeshImpedance.x>
  <cim:TransformerMeshImpedance.x0 rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.0008652800000000002</cim:TransformerMeshImpedance.x0>
  <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="urn:uuid:24235309-cb31-4997-abb5-1b7da119b8fc"/>
  <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="urn:uuid:f807e975-bebe-45c4-b6b1-12510fe78834"/>
  <cim:IdentifiedObject.mRID>b0172f17-3a11-49e5-bd75-a656cd138681</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Sub3_Zsc_3</cim:IdentifiedObject.name>
  <cim:Identity.identifier>b0172f17-3a11-49e5-bd75-a656cd138681</cim:Identity.identifier>
</cim:TransformerMeshImpedance>
<cim:TransformerTank rdf:about="urn:uuid:2c391604-0272-4514-a9db-508ebdcf1b39">
  <cim:TransformerTank.PowerTransformer rdf:resource="urn:uuid:e4d65ddf-ee4f-4dd1-8b35-11a7b04de0c9"/>
  <gad:TransformerTank.TransformerTankInfo rdf:resource="urn:uuid:606bd39b-6be5-4e57-a562-f28ac795b77b"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:38ef88cf-5f28-436e-a2e5-a63f263765b9"/>
  <cim:IdentifiedObject.mRID>2c391604-0272-4514-a9db-508ebdcf1b39</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg3</cim:IdentifiedObject.name>
  <cim:Identity.identifier>2c391604-0272-4514-a9db-508ebdcf1b39</cim:Identity.identifier>
</cim:TransformerTank>
<cim:TransformerTank rdf:about="urn:uuid:6aacb816-4aa9-4342-86b6-e8ac8904ecba">
  <cim:TransformerTank.PowerTransformer rdf:resource="urn:uuid:e4d65ddf-ee4f-4dd1-8b35-11a7b04de0c9"/>
  <gad:TransformerTank.TransformerTankInfo rdf:resource="urn:uuid:258f20d4-a188-4e7d-a73c-4a75462b20a2"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:38ef88cf-5f28-436e-a2e5-a63f263765b9"/>
  <cim:IdentifiedObject.mRID>6aacb816-4aa9-4342-86b6-e8ac8904ecba</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>6aacb816-4aa9-4342-86b6-e8ac8904ecba</cim:Identity.identifier>
</cim:TransformerTank>
<cim:TransformerTank rdf:about="urn:uuid:6b99633b-ee5f-4e7d-83a8-850c4dbb8a9d">
  <cim:TransformerTank.PowerTransformer rdf:resource="urn:uuid:fd5ab134-8827-43e9-85fb-92896b21459c"/>
  <gad:TransformerTank.TransformerTankInfo rdf:resource="urn:uuid:fccb852d-9128-43a3-aa4e-cc59e786b537"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:38ef88cf-5f28-436e-a2e5-a63f263765b9"/>
  <cim:IdentifiedObject.mRID>6b99633b-ee5f-4e7d-83a8-850c4dbb8a9d</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Tpoletop</cim:IdentifiedObject.name>
  <cim:Identity.identifier>6b99633b-ee5f-4e7d-83a8-850c4dbb8a9d</cim:Identity.identifier>
</cim:TransformerTank>
<cim:TransformerTank rdf:about="urn:uuid:a886f8bd-a77d-4db9-9da2-f2a02f1c73a2">
  <cim:TransformerTank.PowerTransformer rdf:resource="urn:uuid:e4d65ddf-ee4f-4dd1-8b35-11a7b04de0c9"/>
  <gad:TransformerTank.TransformerTankInfo rdf:resource="urn:uuid:f7ac993c-a8a9-47ca-99aa-87661d814be9"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:38ef88cf-5f28-436e-a2e5-a63f263765b9"/>
  <cim:IdentifiedObject.mRID>a886f8bd-a77d-4db9-9da2-f2a02f1c73a2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>a886f8bd-a77d-4db9-9da2-f2a02f1c73a2</cim:Identity.identifier>
</cim:TransformerTank>
<cim:TransformerTankEnd rdf:about="urn:uuid:0f085d29-dde6-424c-80d3-59a217531d35">
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.CN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:2c391604-0272-4514-a9db-508ebdcf1b39"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>True</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:78f60fb1-d1f0-411a-a418-2500559e53ca"/>
  <cim:IdentifiedObject.mRID>0f085d29-dde6-424c-80d3-59a217531d35</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg3_End_1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>0f085d29-dde6-424c-80d3-59a217531d35</cim:Identity.identifier>
</cim:TransformerTankEnd>
<cim:TransformerTankEnd rdf:about="urn:uuid:2cee730f-4400-4965-b0d3-644d5484a542">
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.BN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:6b99633b-ee5f-4e7d-83a8-850c4dbb8a9d"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>True</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:2adfca80-c2e0-418e-b8cf-8b07adc44cb3"/>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:192bfd3b-8d18-41e3-9d46-b65888540fff"/>
  <cim:IdentifiedObject.mRID>2cee730f-4400-4965-b0d3-644d5484a542</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Tpoletop_End_3</cim:IdentifiedObject.name>
  <cim:Identity.identifier>2cee730f-4400-4965-b0d3-644d5484a542</cim:Identity.identifier>
</cim:TransformerTankEnd>
<cim:TransformerTankEnd rdf:about="urn:uuid:5a007b9f-cc6e-4f59-862b-fdb6e1c31ecc">
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.BN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:6aacb816-4aa9-4342-86b6-e8ac8904ecba"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>True</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:3a606091-fcba-4892-8517-3c84ca8e346d"/>
  <cim:IdentifiedObject.mRID>5a007b9f-cc6e-4f59-862b-fdb6e1c31ecc</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg2_End_1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>5a007b9f-cc6e-4f59-862b-fdb6e1c31ecc</cim:Identity.identifier>
</cim:TransformerTankEnd>
<cim:TransformerTankEnd rdf:about="urn:uuid:67eb7892-2481-415f-af3c-0d26a1b2d02b">
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.AN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:a886f8bd-a77d-4db9-9da2-f2a02f1c73a2"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>True</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:fe788d0d-d96b-49d9-83fa-7e4a682f698e"/>
  <cim:IdentifiedObject.mRID>67eb7892-2481-415f-af3c-0d26a1b2d02b</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg1_End_1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>67eb7892-2481-415f-af3c-0d26a1b2d02b</cim:Identity.identifier>
</cim:TransformerTankEnd>
<cim:TransformerTankEnd rdf:about="urn:uuid:6a4e3a11-3aec-450a-b581-35ec47569c61">
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.BN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:6aacb816-4aa9-4342-86b6-e8ac8904ecba"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>True</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:TransformerEnd.RatioTapChanger rdf:resource="urn:uuid:9c5c7d3f-5ac7-4c70-8514-cc3b16c02226"/>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:147f4d4a-9ca5-43c6-9dd1-b6a61d4f1a6d"/>
  <cim:IdentifiedObject.mRID>6a4e3a11-3aec-450a-b581-35ec47569c61</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg2_End_2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>6a4e3a11-3aec-450a-b581-35ec47569c61</cim:Identity.identifier>
</cim:TransformerTankEnd>
<cim:TransformerTankEnd rdf:about="urn:uuid:70b63d9b-c93d-449e-868f-62eb017dfb74">
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.BN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:6b99633b-ee5f-4e7d-83a8-850c4dbb8a9d"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>True</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:dd67d3b0-e2d4-41a8-a714-dc1467a441c0"/>
  <cim:IdentifiedObject.mRID>70b63d9b-c93d-449e-868f-62eb017dfb74</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Tpoletop_End_1</cim:IdentifiedObject.name>
  <cim:Identity.identifier>70b63d9b-c93d-449e-868f-62eb017dfb74</cim:Identity.identifier>
</cim:TransformerTankEnd>
<cim:TransformerTankEnd rdf:about="urn:uuid:72b24e7e-4b47-441b-8a4f-bb8b64ef7c34">
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.CN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:2c391604-0272-4514-a9db-508ebdcf1b39"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>True</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:TransformerEnd.RatioTapChanger rdf:resource="urn:uuid:2ab4a054-ebdc-436a-b6f8-42f977d07a20"/>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:4bf5e44a-aeda-4d34-b889-46dc3cfa1500"/>
  <cim:IdentifiedObject.mRID>72b24e7e-4b47-441b-8a4f-bb8b64ef7c34</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg3_End_2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>72b24e7e-4b47-441b-8a4f-bb8b64ef7c34</cim:Identity.identifier>
</cim:TransformerTankEnd>
<cim:TransformerTankEnd rdf:about="urn:uuid:899746e9-89b9-409a-b352-b308bbbb5f4f">
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.AN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:a886f8bd-a77d-4db9-9da2-f2a02f1c73a2"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>True</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:TransformerEnd.RatioTapChanger rdf:resource="urn:uuid:090a03da-7d0b-4d1c-b0a9-7498bbb3646a"/>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:f72f3efb-706b-4d4c-b107-e98ba6d2e651"/>
  <cim:IdentifiedObject.mRID>899746e9-89b9-409a-b352-b308bbbb5f4f</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg1_End_2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>899746e9-89b9-409a-b352-b308bbbb5f4f</cim:Identity.identifier>
</cim:TransformerTankEnd>
<cim:TransformerTankEnd rdf:about="urn:uuid:a16c7c22-7e06-465b-9262-82f81c71b009">
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM101/draft#PhaseCode.AN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:6b99633b-ee5f-4e7d-83a8-850c4dbb8a9d"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>True</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground rdf:datatype="http://iec.ch/TC57/CIM101/draft#UnitSymbol.ohm">0.0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:2adfca80-c2e0-418e-b8cf-8b07adc44cb3"/>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:1fac95f5-d8f7-495f-bd98-d102e057960d"/>
  <cim:IdentifiedObject.mRID>a16c7c22-7e06-465b-9262-82f81c71b009</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Tpoletop_End_2</cim:IdentifiedObject.name>
  <cim:Identity.identifier>a16c7c22-7e06-465b-9262-82f81c71b009</cim:Identity.identifier>
</cim:TransformerTankEnd>
<cim:TransformerTankInfo rdf:about="urn:uuid:258f20d4-a188-4e7d-a73c-4a75462b20a2">
  <cim:IdentifiedObject.mRID>258f20d4-a188-4e7d-a73c-4a75462b20a2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg2_info</cim:IdentifiedObject.name>
  <cim:Identity.identifier>258f20d4-a188-4e7d-a73c-4a75462b20a2</cim:Identity.identifier>
</cim:TransformerTankInfo>
<cim:TransformerTankInfo rdf:about="urn:uuid:606bd39b-6be5-4e57-a562-f28ac795b77b">
  <cim:IdentifiedObject.mRID>606bd39b-6be5-4e57-a562-f28ac795b77b</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg3_info</cim:IdentifiedObject.name>
  <cim:Identity.identifier>606bd39b-6be5-4e57-a562-f28ac795b77b</cim:Identity.identifier>
</cim:TransformerTankInfo>
<cim:TransformerTankInfo rdf:about="urn:uuid:f7ac993c-a8a9-47ca-99aa-87661d814be9">
  <cim:IdentifiedObject.mRID>f7ac993c-a8a9-47ca-99aa-87661d814be9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg1_info</cim:IdentifiedObject.name>
  <cim:Identity.identifier>f7ac993c-a8a9-47ca-99aa-87661d814be9</cim:Identity.identifier>
</cim:TransformerTankInfo>
<cim:TransformerTankInfo rdf:about="urn:uuid:fccb852d-9128-43a3-aa4e-cc59e786b537">
  <cim:IdentifiedObject.mRID>fccb852d-9128-43a3-aa4e-cc59e786b537</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Tpoletop_info</cim:IdentifiedObject.name>
  <cim:Identity.identifier>fccb852d-9128-43a3-aa4e-cc59e786b537</cim:Identity.identifier>
</cim:TransformerTankInfo>
<cim:VoltageLevel rdf:about="urn:uuid:1422aae3-3b1c-4806-acb9-d40bd79300c6">
  <cim:VoltageLevel.BaseVoltage rdf:resource="urn:uuid:b07bf7ea-d7a8-407f-9a7d-58aa67938925"/>
  <cim:VoltageLevel.Substation rdf:resource="urn:uuid:2341ceca-3c18-4979-9b02-c1be30feb113"/>
  <cim:IdentifiedObject.mRID>1422aae3-3b1c-4806-acb9-d40bd79300c6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>VL_0.480kV</cim:IdentifiedObject.name>
  <cim:Identity.identifier>1422aae3-3b1c-4806-acb9-d40bd79300c6</cim:Identity.identifier>
</cim:VoltageLevel>
<cim:VoltageLevel rdf:about="urn:uuid:20b3cd3b-49eb-41c4-a0ab-150b170a5710">
  <cim:VoltageLevel.BaseVoltage rdf:resource="urn:uuid:2adfca80-c2e0-418e-b8cf-8b07adc44cb3"/>
  <cim:VoltageLevel.Substation rdf:resource="urn:uuid:2341ceca-3c18-4979-9b02-c1be30feb113"/>
  <cim:IdentifiedObject.mRID>20b3cd3b-49eb-41c4-a0ab-150b170a5710</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>VL_0.208kV</cim:IdentifiedObject.name>
  <cim:Identity.identifier>20b3cd3b-49eb-41c4-a0ab-150b170a5710</cim:Identity.identifier>
</cim:VoltageLevel>
<cim:VoltageLevel rdf:about="urn:uuid:38ef88cf-5f28-436e-a2e5-a63f263765b9">
  <cim:VoltageLevel.BaseVoltage rdf:resource="urn:uuid:cecd4b93-6740-4fbc-a76d-4c8d6959e257"/>
  <cim:VoltageLevel.Substation rdf:resource="urn:uuid:2341ceca-3c18-4979-9b02-c1be30feb113"/>
  <cim:IdentifiedObject.mRID>38ef88cf-5f28-436e-a2e5-a63f263765b9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>VL_2.400kV</cim:IdentifiedObject.name>
  <cim:Identity.identifier>38ef88cf-5f28-436e-a2e5-a63f263765b9</cim:Identity.identifier>
</cim:VoltageLevel>
<cim:VoltageLevel rdf:about="urn:uuid:927253db-8e08-4a2a-8045-01ffbf58eb1b">
  <cim:VoltageLevel.BaseVoltage rdf:resource="urn:uuid:8e49ba6f-2f38-49a3-b4f1-fb5769767c05"/>
  <cim:VoltageLevel.Substation rdf:resource="urn:uuid:2341ceca-3c18-4979-9b02-c1be30feb113"/>
  <cim:IdentifiedObject.mRID>927253db-8e08-4a2a-8045-01ffbf58eb1b</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>VL_13.200kV</cim:IdentifiedObject.name>
  <cim:Identity.identifier>927253db-8e08-4a2a-8045-01ffbf58eb1b</cim:Identity.identifier>
</cim:VoltageLevel>
<cim:VoltageLevel rdf:about="urn:uuid:b8b81cad-3643-4961-bb9f-2402ceea200e">
  <cim:VoltageLevel.BaseVoltage rdf:resource="urn:uuid:9c3fb9c9-fbb7-42d6-8ccb-e2f0f7a94492"/>
  <cim:VoltageLevel.Substation rdf:resource="urn:uuid:2341ceca-3c18-4979-9b02-c1be30feb113"/>
  <cim:IdentifiedObject.mRID>b8b81cad-3643-4961-bb9f-2402ceea200e</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>VL_4.160kV</cim:IdentifiedObject.name>
  <cim:Identity.identifier>b8b81cad-3643-4961-bb9f-2402ceea200e</cim:Identity.identifier>
</cim:VoltageLevel>
<cim:VoltageLevel rdf:about="urn:uuid:dde513b1-1c8a-4aab-9daf-4f88b8fa5e4d">
  <cim:VoltageLevel.BaseVoltage rdf:resource="urn:uuid:efb1c7d5-5e0d-49b0-a3c3-2f3ef3705f6c"/>
  <cim:VoltageLevel.Substation rdf:resource="urn:uuid:2341ceca-3c18-4979-9b02-c1be30feb113"/>
  <cim:IdentifiedObject.mRID>dde513b1-1c8a-4aab-9daf-4f88b8fa5e4d</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>VL_115.000kV</cim:IdentifiedObject.name>
  <cim:Identity.identifier>dde513b1-1c8a-4aab-9daf-4f88b8fa5e4d</cim:Identity.identifier>
</cim:VoltageLevel>
</rdf:RDF>